Freq.Sweep,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm"
1.500000,2.402022,32.181264,32.270784,2.476664,36.432654,2.476664,36.432654
1.666667,3.081579,39.240136,39.360950,3.356027,45.373317,3.356027,45.373317
1.833333,4.259155,48.904534,49.089651,4.944915,58.032363,4.944915,58.032363
2.000000,6.388516,63.570504,63.890705,7.906768,77.939848,7.906768,77.939848
2.166667,12.365699,89.659929,90.508637,16.557462,114.633117,16.557462,114.633117
2.333333,38.366052,152.296659,157.054851,55.111203,205.649724,55.111203,205.649724
2.500000,445.703917,225.897163,499.681409,665.458485,312.363813,665.458485,312.363813
2.666667,66.857091,-150.010644,164.234783,96.092886,-256.332583,96.092886,-256.332583
2.833333,19.621441,-60.062958,63.186707,23.317116,-128.242250,23.317116,-128.242250
3.000000,13.723001,-22.650074,26.482949,10.486309,-82.689689,10.486309,-82.689689
3.166667,17.813034,5.117651,18.533606,6.127387,-59.632153,6.127387,-59.632153
3.333333,44.770521,38.031503,58.743466,4.142768,-45.571674,4.142768,-45.571674
3.500000,144.373049,-26.775405,146.834940,3.076012,-35.981984,3.076012,-35.981984
3.666667,38.083247,-76.898297,85.811898,2.438118,-28.932928,2.438118,-28.932928
3.833333,12.662502,-48.946685,50.558055,2.027495,-23.465257,2.027495,-23.465257
4.000000,6.401384,-33.642494,34.246097,1.748675,-19.048921,1.748675,-19.048921
4.166667,4.035338,-24.187416,24.521726,1.551668,-15.367288,1.551668,-15.367288
4.333333,2.899607,-17.569702,17.807362,1.408224,-12.219567,1.408224,-12.219567
4.500000,2.269231,-12.537169,12.740880,1.301388,-9.472243,1.301388,-9.472243
4.666667,1.884341,-8.487407,8.694068,1.220479,-7.033056,1.220479,-7.033056
4.833333,1.633321,-5.094141,5.349580,1.158492,-4.836183,1.158492,-4.836183
5.000000,1.461731,-2.164187,2.611582,1.110678,-2.833380,1.110678,-2.833380
5.166667,1.340394,0.424859,1.406116,1.073723,-0.988463,1.073723,-0.988463
5.333333,1.252500,2.754753,3.026123,1.045254,0.726252,1.045254,0.726252
5.500000,1.187786,4.882447,5.024851,1.023542,2.332323,1.023542,2.332323
5.666667,1.139695,6.848992,6.943169,1.007295,3.846793,1.007295,3.846793
5.833333,1.103867,8.684826,8.754697,0.995539,5.283326,0.995539,5.283326
6.000000,1.077314,10.413061,10.468641,0.987523,6.653012,0.987523,6.653012
6.166667,1.057928,12.051607,12.097952,0.982665,7.964950,0.982665,7.964950
6.333333,1.044187,13.614589,13.654573,0.980506,9.226685,0.980506,9.226685
6.500000,1.034971,15.113320,15.148717,0.980683,10.444532,0.980683,10.444532
6.666667,1.029441,16.556983,16.588955,0.982903,11.623816,0.982903,11.623816
6.833333,1.026958,17.953122,17.982470,0.986931,12.769073,0.986931,12.769073
7.000000,1.027032,19.308007,19.335303,0.992575,13.884186,0.992575,13.884186
7.166667,1.029277,20.626898,20.652562,0.999679,14.972509,0.999679,14.972509
7.333333,1.033392,21.914248,21.938599,1.008117,16.036957,1.008117,16.036957
7.500000,1.039138,23.173858,23.197145,1.017784,17.080077,1.017784,17.080077
7.666667,1.046323,24.409004,24.431419,1.028594,18.104113,1.028594,18.104113
7.833333,1.054795,25.622521,25.644223,1.040479,19.111051,1.040479,19.111051
8.000000,1.064431,26.816890,26.838007,1.053384,20.102661,1.053384,20.102661
8.166667,1.071868,27.994293,28.014806,1.062368,21.080536,1.062368,21.080536
8.333333,1.086820,29.156652,29.176901,1.082087,22.046095,1.082087,22.046095
8.500000,1.099434,30.305698,30.325635,1.097830,23.000656,1.097830,23.000656
8.666667,1.112926,31.442974,31.462664,1.114477,23.945408,1.114477,23.945408
8.833333,1.127260,32.569878,32.589380,1.132023,24.881453,1.132023,24.881453
9.000000,1.142414,33.687686,33.707051,1.150469,25.809819,1.150469,25.809819
9.166667,1.158374,34.797570,34.816846,1.169828,26.731474,1.169828,26.731474
9.333333,1.175137,35.900620,35.919847,1.190121,27.647342,1.190121,27.647342
9.500000,1.192709,36.997856,37.017075,1.211379,28.558314,1.211379,28.558314
9.666667,1.211108,38.090248,38.109497,1.233645,29.465263,1.233645,29.465263
9.833333,1.230363,39.178731,39.198045,1.256980,30.369062,1.256980,30.369062
10.000000,1.250518,40.264218,40.283633,1.281459,31.270598,1.281459,31.270598
10.166667,1.271634,41.347621,41.367171,1.307182,32.170795,1.307182,32.170795
10.333333,1.293790,42.429867,42.449588,1.334277,33.070634,1.334277,33.070634
10.500000,1.317094,43.511924,43.531853,1.362912,33.971187,1.362912,33.971187
10.666667,1.341688,44.594826,44.615005,1.393304,34.873657,1.393304,34.873657
10.833333,1.367762,45.679718,45.700191,1.425741,35.779430,1.425741,35.779430
11.000000,1.395574,46.767899,46.788717,1.460611,36.690147,1.460611,36.690147
11.166667,1.425474,47.860899,47.882122,1.498443,37.607815,1.498443,37.607815
11.333333,1.457955,48.960579,48.982282,1.539973,38.534954,1.539973,38.534954
11.500000,1.493721,50.069288,50.091565,1.586260,39.474830,1.586260,39.474830
11.666667,1.533812,51.190103,51.213076,1.638860,40.431811,1.638860,40.431811
11.833333,1.579817,52.327206,52.351049,1.700156,41.411939,1.700156,41.411939
12.000000,1.634269,53.486531,53.511492,1.773946,42.423892,1.773946,42.423892
12.166667,1.701421,54.676878,54.703344,1.866607,43.480658,1.866607,43.480658
12.333333,1.788888,55.911988,55.940598,1.989559,44.602640,1.989559,44.602640
12.500000,1.911468,57.214595,57.246515,2.164996,45.823745,2.164996,45.823745
12.666667,2.101160,58.624938,58.662579,2.440912,47.204141,2.440912,47.204141
12.833333,2.437999,60.219387,60.268718,2.937364,48.858203,2.937364,48.858203
13.000000,3.167476,62.145817,62.226485,4.022602,51.007573,4.022602,51.007573
13.166667,5.273235,64.526018,64.741131,7.172167,53.834766,7.172167,53.834766
13.333333,11.715867,63.532705,64.603918,16.827130,51.598320,16.827130,51.598320
13.500000,7.833746,55.913936,56.460037,10.993903,39.420224,10.993903,39.420224
13.666667,3.566665,58.316347,58.425315,4.583174,42.271108,4.583174,42.271108
13.833333,2.481472,60.724821,60.775502,2.945206,45.127520,2.945206,45.127520
14.000000,2.127215,62.576682,62.612828,2.403441,47.145278,2.403441,47.145278
14.166667,1.990030,64.137021,64.167887,2.187054,48.721869,2.187054,48.721869
14.333333,1.935916,65.541407,65.569992,2.095026,50.060497,2.095026,50.060497
14.500000,1.919678,66.855799,66.883354,2.059553,51.259945,2.059553,51.259945
14.666667,1.923033,68.114947,68.142087,2.053203,52.372182,2.053203,52.372182
14.833333,1.937567,69.338671,69.365737,2.063343,53.426780,2.063343,53.426780
15.000000,1.959015,70.539055,70.566253,2.083568,54.441713,2.083568,54.441713
15.166667,1.985054,71.723893,71.751357,2.110384,55.428509,2.110384,55.428509
15.333333,2.014345,72.898445,72.926270,2.141770,56.394907,2.141770,56.394907
15.500000,2.046080,74.066410,74.094666,2.176506,57.346296,2.176506,57.346296
15.666667,2.079757,75.230481,75.259223,2.213826,58.286556,2.213826,58.286556
15.833333,2.115053,76.392678,76.421952,2.253237,59.218559,2.253237,59.218559
16.000000,2.151760,77.554560,77.584405,2.294413,60.144482,2.294413,60.144482
16.166667,2.189743,78.717361,78.747812,2.337138,61.066016,2.337138,61.066016
16.333333,2.221218,79.882131,79.913007,2.369725,61.984573,2.369725,61.984573
16.500000,2.269212,81.049549,81.081309,2.426701,62.901007,2.426701,62.901007
16.666667,2.310610,82.220465,82.252925,2.473378,63.816424,2.473378,63.816424
16.833333,2.345167,83.395492,83.428460,2.509377,64.731581,2.509377,64.731581
17.000000,2.396643,84.574975,84.608926,2.570319,65.646819,2.570319,65.646819
17.166667,2.441277,85.759568,85.794309,2.620549,66.562950,2.620549,66.562950
17.333333,2.487003,86.949637,86.985197,2.671950,67.480345,2.671950,67.480345
17.500000,2.533835,88.145569,88.181980,2.724527,68.399410,2.724527,68.399410
17.666667,2.581796,89.347727,89.385021,2.778295,69.320507,2.778295,69.320507
17.833333,2.630909,90.556451,90.594660,2.833271,70.243963,2.833271,70.243963
18.000000,2.681217,91.772051,91.811210,2.889491,71.170065,2.889491,71.170065
18.166667,2.732725,92.994856,93.034999,2.946954,72.099099,2.946954,72.099099
18.333333,2.785477,94.225151,94.266315,3.005702,73.031308,3.005702,73.031308
18.500000,2.839511,95.463225,95.505446,3.065765,73.966928,3.065765,73.966928
18.666667,2.894863,96.709359,96.752676,3.127177,74.906179,3.127177,74.906179
18.833333,2.951574,97.963828,98.008282,3.189974,75.849270,3.189974,75.849270
19.000000,3.009688,99.226904,99.272538,3.254194,76.796401,3.254194,76.796401
19.166667,3.069249,100.498858,100.545715,3.319878,77.747763,3.319878,77.747763
19.333333,3.130346,101.779923,101.828050,3.387111,78.703518,3.387111,78.703518
19.500000,3.192955,103.070437,103.119881,3.455860,79.663892,3.455860,79.663892
19.666667,3.257162,104.370633,104.421445,3.526208,80.629037,3.526208,80.629037
19.833333,3.323023,105.680782,105.733014,3.598206,81.599124,3.598206,81.599124
20.000000,3.390569,107.001150,107.054855,3.671885,82.574308,3.671885,82.574308
20.166667,3.459910,108.332016,108.387253,3.747339,83.554780,3.747339,83.554780
20.333333,3.531086,109.673655,109.730484,3.824607,84.540693,3.824607,84.540693
20.500000,3.604164,111.026344,111.084829,3.903748,85.532210,3.903748,85.532210
20.666667,3.679214,112.390368,112.450573,3.984825,86.529494,3.984825,86.529494
20.833333,3.756309,113.766011,113.828007,4.067903,87.532706,4.067903,87.532706
21.000000,3.835525,115.153566,115.217425,4.153052,88.542008,4.153052,88.542008
21.166667,3.916944,116.553328,116.619127,4.240344,89.557563,4.240344,89.557563
21.333333,4.000569,117.965600,118.033416,4.329781,90.579503,4.329781,90.579503
21.500000,4.086642,119.390680,119.460600,4.421582,91.608042,4.421582,91.608042
21.666667,4.175184,120.828885,120.901000,4.515763,92.643323,4.515763,92.643323
21.833333,4.266292,122.280535,122.354937,4.612412,93.685510,4.612412,93.685510
22.000000,4.360071,123.745954,123.822741,4.711620,94.734769,4.711620,94.734769
22.166667,4.456628,125.225473,125.304751,4.813482,95.791270,4.813482,95.791270
22.333333,4.556078,126.719431,126.801309,4.918100,96.855181,4.918100,96.855181
22.500000,4.658540,128.228174,128.312769,5.025579,97.926675,5.025579,97.926675
22.666667,4.764143,129.752056,129.839490,5.136032,99.005925,5.136032,99.005925
22.833333,4.873018,131.291439,131.381842,5.249575,100.093107,5.249575,100.093107
23.000000,4.985307,132.846693,132.940202,5.366332,101.188400,5.366332,101.188400
23.166667,5.101158,134.418198,134.514957,5.486433,102.291983,5.486433,102.291983
23.333333,5.220727,136.006340,136.106504,5.610013,103.404039,5.610013,103.404039
23.500000,5.344179,137.611517,137.715249,5.737218,104.524753,5.737218,104.524753
23.666667,5.471690,139.234136,139.341609,5.868199,105.654313,5.868199,105.654313
23.833333,5.603442,140.874613,140.986010,6.003116,106.792909,6.003116,106.792909
24.000000,5.739632,142.533375,142.648892,6.142140,107.940734,6.142140,107.940734
24.166667,5.880464,144.210859,144.330703,6.285447,109.097983,6.285447,109.097983
24.333333,6.026157,145.907514,146.031905,6.433226,110.264854,6.433226,110.264854
24.500000,6.176942,147.623797,147.752970,6.585678,111.441547,6.585678,111.441547
24.666667,6.333063,149.360180,149.494385,6.743012,112.628265,6.743012,112.628265
24.833333,6.494777,151.117143,151.256646,6.905452,113.825212,6.905452,113.825212
25.000000,6.662361,152.895180,153.040266,7.073233,115.032596,7.073233,115.032596
25.166667,6.836104,154.694795,154.845768,7.246605,116.250624,7.246605,116.250624
25.333333,7.016315,156.516506,156.673690,7.425832,117.479509,7.425832,117.479509
25.500000,7.203321,158.360841,158.524585,7.611195,118.719460,7.611195,118.719460
25.666667,7.397471,160.228343,160.399016,7.802992,119.970692,7.802992,119.970692
25.833333,7.599132,162.119564,162.297566,8.001536,121.233417,8.001536,121.233417
26.000000,7.808698,164.035070,164.220827,8.207163,122.507849,8.207163,122.507849
26.166667,8.026586,165.975439,166.169409,8.420229,123.794200,8.420229,123.794200
26.333333,8.253239,167.941260,168.143935,8.641110,125.092682,8.641110,125.092682
26.500000,8.489129,169.933134,170.145043,8.870206,126.403503,8.870206,126.403503
26.666667,8.734758,171.951674,172.173384,9.107944,127.726871,9.107944,127.726871
26.833333,8.990660,173.997502,174.229626,9.354776,129.062985,9.354776,129.062985
27.000000,9.257405,176.071250,176.314449,9.611183,130.412044,9.611183,130.412044
27.166667,9.535598,178.173561,178.428545,9.877676,131.774235,9.877676,131.774235
27.333333,9.825884,180.305084,180.572621,10.154800,133.149739,10.154800,133.149739
27.500000,10.128952,182.466475,182.747394,10.443135,134.538724,10.443135,134.538724
27.666667,10.445534,184.658395,184.953595,10.743295,135.941347,10.743295,135.941347
27.833333,10.776411,186.881509,187.191959,11.055936,137.357747,11.055936,137.357747
28.000000,11.122414,189.136483,189.463234,11.381755,138.788046,11.381755,138.788046
28.166667,11.484430,191.423978,191.768171,11.721494,140.232341,11.721494,140.232341
28.333333,11.863403,193.744655,194.107526,12.075940,141.690706,12.075940,141.690706
28.500000,12.260340,196.099163,196.482054,12.445932,143.163180,12.445932,143.163180
28.666667,12.676310,198.488140,198.892510,12.832360,144.649769,12.832360,144.649769
28.833333,13.112453,200.912206,201.339640,13.236167,146.150436,13.236167,146.150436
29.000000,13.569982,203.371956,203.824181,13.658359,147.665094,13.658359,147.665094
29.166667,14.050185,205.867958,206.346853,14.099996,149.193602,14.099996,149.193602
29.333333,14.554431,208.400740,208.908353,14.562202,150.735751,14.562202,150.735751
29.500000,15.084171,210.970787,211.509350,15.046167,152.291260,15.046167,152.291260
29.666667,15.640942,213.578526,214.150475,15.553142,153.859761,15.553142,153.859761
29.833333,16.226371,216.224318,216.832310,16.084447,155.440790,16.084447,155.440790
30.000000,16.842176,218.908445,219.555383,16.641467,157.033769,16.641467,157.033769
30.166667,17.490165,221.631095,222.320148,17.225650,158.637995,17.225650,158.637995
30.333333,18.172239,224.392349,225.126979,17.838506,160.252621,17.838506,160.252621
30.500000,18.890389,227.192159,227.976147,18.481604,161.876637,18.481604,161.876637
30.666667,19.646693,230.030331,230.867810,19.156559,163.508850,19.156559,163.508850
30.833333,20.443307,232.906505,233.801986,19.865030,165.147862,19.865030,165.147862
31.000000,21.282464,235.820129,236.778539,20.608701,166.792044,20.608701,166.792044
31.166667,22.166453,238.770433,239.797146,21.389271,168.439511,21.389271,168.439511
31.333333,23.097609,241.756406,242.857282,22.208423,170.088098,22.208423,170.088098
31.500000,24.078289,244.776763,245.958183,23.067807,171.735324,23.067807,171.735324
31.666667,25.110844,247.829916,249.098820,23.968995,173.378370,23.968995,173.378370
31.833333,26.197586,250.913947,252.277867,24.913449,175.014046,24.913449,175.014046
32.000000,27.340748,254.026573,255.493672,25.902467,176.638770,25.902467,176.638770
32.166667,28.517369,257.167806,258.744122,26.899531,178.252560,26.899531,178.252560
32.333333,29.804530,260.326512,262.027103,28.018180,179.838904,28.018180,179.838904
32.500000,31.128695,263.507217,265.339498,29.146051,181.404981,29.146051,181.404981
32.666667,32.490206,266.706404,268.678096,30.281644,182.946123,30.281644,182.946123
32.833333,33.967930,269.910268,272.039286,31.541341,184.442470,31.541341,184.442470
33.000000,35.484142,273.123354,275.418755,32.806764,185.901928,32.806764,185.901928
33.166667,37.037537,276.340920,278.811913,34.074353,187.318730,34.074353,187.318730
33.333333,38.707765,279.546464,282.213601,35.462216,188.669723,35.462216,188.669723
33.500000,40.411924,282.745034,285.618413,36.844944,189.964328,36.844944,189.964328
33.666667,42.145986,285.931169,289.020618,38.215813,191.196436,38.215813,191.196436
33.833333,43.989120,289.086285,292.413958,39.693349,192.340454,39.693349,192.340454
34.000000,45.852252,292.217103,295.792604,41.144249,193.408910,41.144249,193.408910
34.166667,47.756253,295.313992,299.150486,42.600745,194.389895,42.600745,194.389895
34.333333,49.692760,298.372161,302.481928,44.051918,195.278783,44.051918,195.278783
34.500000,51.652003,301.387758,305.781801,45.485514,196.072270,45.485514,196.072270
34.666667,53.622870,304.358174,309.045806,46.888107,196.768705,46.888107,196.768705
34.833333,55.593031,307.282350,312.270760,48.245344,197.368417,48.245344,197.368417
35.000000,57.549145,310.161078,315.454907,49.542277,197.873986,49.542277,197.873986
35.166667,59.477134,312.997270,318.598212,50.763786,198.290468,50.763786,198.290468
35.333333,61.362525,315.796166,321.702623,51.895066,198.625514,51.895066,198.625514
35.500000,63.190853,318.565481,324.772304,52.922166,198.889381,52.922166,198.889381
35.666667,64.948099,321.315457,327.813787,53.832537,199.094810,53.832537,199.094810
35.833333,66.621135,324.058817,330.836050,54.615563,199.256761,54.615563,199.256761
36.000000,68.198160,326.810613,333.850514,55.263024,199.392020,55.263024,199.392020
36.166667,69.669087,329.587988,336.870930,55.769457,199.518691,55.769457,199.518691
36.333333,71.025864,332.409842,339.913190,56.132387,199.655610,56.132387,199.655610
36.500000,72.262711,335.296460,342.995066,56.352404,199.821714,56.352404,199.821714
36.666667,73.376243,338.269083,346.135878,56.433088,200.035421,56.433088,200.035421
36.833333,74.365509,341.349503,349.356139,56.380782,200.314049,56.380782,200.314049
37.000000,75.231923,344.559654,352.677186,56.204249,200.673334,56.204249,200.673334
37.166667,75.979110,347.921274,356.120819,55.914229,201.127044,55.914229,201.127044
37.333333,76.612698,351.455608,359.708979,55.522946,201.686735,55.522946,201.686735
37.500000,77.140056,355.183200,363.463469,55.043608,202.361624,55.043608,202.361624
37.666667,77.570002,359.123753,367.405736,54.489905,203.158593,54.489905,203.158593
37.833333,77.912519,363.296067,371.556715,53.875572,204.082287,53.875572,204.082287
38.000000,78.178462,367.718047,375.936742,53.214007,205.135301,53.214007,205.135301
38.166667,78.379304,372.406776,380.565529,52.517963,206.318421,52.517963,206.318421
38.333333,78.526897,377.378635,385.462200,51.799332,207.630898,51.799332,207.630898
38.500000,78.633290,382.649478,390.645386,51.069004,209.070737,51.069004,209.070737
38.666667,78.710568,388.234831,396.133358,50.336794,210.634983,50.336794,210.634983
38.833333,78.770761,394.150121,401.944213,49.611461,212.319974,49.611461,212.319974
39.000000,78.825796,400.410907,408.096068,48.900791,214.121554,48.900791,214.121554
39.166667,78.887503,407.033090,414.607253,48.211732,216.035193,48.211732,216.035193
39.333333,78.967645,414.033056,421.496454,47.550557,218.055941,47.550557,218.055941
39.500000,79.077868,421.427713,428.782727,46.922860,220.178188,46.922860,220.178188
39.666667,79.229382,429.234502,436.485456,46.333131,222.395326,46.333131,222.395326
39.833333,79.432251,437.471823,444.624649,45.783704,224.699979,45.783704,224.699979
40.000000,79.694908,446.160369,453.222190,45.274000,227.085554,45.274000,227.085554
40.166667,80.024980,455.324825,462.303682,44.801706,229.548268,44.801706,229.548268
40.333333,80.431089,464.994246,471.899151,44.365377,232.087142,44.365377,232.087142
40.500000,80.923709,475.201114,482.042265,43.965581,234.701939,43.965581,234.701939
40.666667,81.514680,485.980797,492.769701,43.603978,237.391621,43.603978,237.391621
40.833333,82.216576,497.372066,504.121551,43.282147,240.154277,43.282147,240.154277
41.000000,83.042576,509.418074,516.142270,43.001098,242.987646,43.001098,242.987646
41.166667,84.006696,522.167382,528.881745,42.761273,245.889542,42.761273,245.889542
41.333333,85.124178,535.674966,542.396344,42.562704,248.858064,42.562704,248.858064
41.500000,86.411943,550.003259,556.750041,42.405164,251.891648,42.405164,251.891648
41.666667,87.889085,565.223361,572.015681,42.288286,254.989077,42.288286,254.989077
41.833333,89.577430,581.416455,588.276474,42.211617,258.149451,42.211617,258.149451
42.000000,91.502217,598.675503,605.627784,42.174683,261.372158,42.174683,261.372158
42.166667,93.692914,617.107321,624.179307,42.177012,264.656852,42.177012,264.656852
42.333333,96.184239,636.835101,644.057726,42.218163,268.003424,42.218163,268.003424
42.500000,99.017447,658.001523,665.409993,42.297745,271.411979,42.297745,271.411979
42.666667,102.241966,680.772606,688.407409,42.415435,274.882816,42.415435,274.882816
42.833333,105.917523,705.342526,713.250728,42.570985,278.416400,42.570985,278.416400
43.000000,110.116914,731.939678,740.176619,42.764248,282.013335,42.764248,282.013335
43.166667,114.929662,760.834378,769.465904,42.995164,285.674319,42.995164,285.674319
43.333333,120.466919,792.348743,801.454184,43.263763,289.400101,43.263763,289.400101
43.500000,126.868100,826.869515,836.545701,43.570102,293.191417,43.570102,293.191417
43.666667,134.310001,864.864886,875.231654,43.914151,297.048965,43.914151,297.048965
43.833333,143.019588,906.906910,918.114778,44.295640,300.973472,44.295640,300.973472
44.000000,153.292287,953.701722,965.942804,44.713922,304.965926,44.713922,304.965926
44.166667,165.518779,1006.130780,1019.654654,45.168090,309.027940,45.168090,309.027940
44.333333,180.224965,1065.307782,1080.445143,45.657412,313.161957,45.657412,313.161957
44.500000,198.132632,1132.658452,1149.857255,46.181831,317.371005,46.181831,317.371005
44.666667,220.253769,1210.034804,1229.917050,46.742082,321.658167,46.742082,321.658167
44.833333,248.042056,1299.882362,1323.336320,47.339393,326.026196,47.339393,326.026196
45.000000,283.645332,1405.489731,1433.825672,47.975104,330.477498,47.975104,330.477498
45.166667,330.343386,1531.367955,1566.593299,48.650464,335.014308,48.650464,335.014308
45.333333,393.342033,1683.836384,1729.168275,49.366604,339.638881,49.366604,339.638881
45.500000,481.290954,1871.933567,1932.815631,50.124592,344.353594,50.124592,344.353594
45.666667,609.367899,2108.803177,2195.080881,50.925485,349.160999,50.925485,349.160999
45.833333,806.003334,2413.564079,2544.588953,51.770399,354.063826,51.770399,354.063826
46.000000,1128.728812,2812.435793,3030.482440,52.660523,359.064990,52.660523,359.064990
46.166667,1704.295406,3330.269235,3741.031410,53.597146,364.167578,53.597146,364.167578
46.333333,2829.611055,3918.012597,4832.961973,54.581678,369.374852,54.581678,369.374852
46.500000,5095.594901,4015.671333,6487.734863,55.615644,374.690244,55.615644,374.690244
46.666667,7991.229368,1362.890059,8106.615578,56.700709,380.117359,56.700709,380.117359
46.833333,6719.482605,-3090.311750,7396.044428,57.838667,385.659977,57.838667,385.659977
47.000000,3646.847404,-3987.970303,5404.017314,59.031467,391.322061,59.031467,391.322061
47.166667,1977.844380,-3400.011819,3933.439813,60.281211,397.107758,60.281211,397.107758
47.333333,1184.912304,-2753.646732,2997.763748,61.590153,403.021415,61.590153,403.021415
47.500000,777.458977,-2250.751669,2381.244535,62.960736,409.067577,62.960736,409.067577
47.666667,547.884499,-1873.339041,1951.813666,64.395572,415.251007,64.395572,415.251007
47.833333,408.288933,-1585.944656,1637.656956,65.897480,421.576688,65.897480,421.576688
48.000000,318.176905,-1361.789655,1398.466162,67.469482,428.049839,67.469482,428.049839
48.166667,257.226362,-1182.734883,1210.383082,69.114823,434.675926,69.114823,434.675926
48.333333,214.459684,-1036.593276,1058.545500,70.836984,441.460672,70.836984,441.460672
48.500000,183.571480,-915.039725,933.271765,72.639715,448.410069,72.639715,448.410069
48.666667,160.750155,-812.255567,828.009492,74.527030,455.530393,74.527030,455.530393
48.833333,143.590864,-724.077421,738.177788,76.503237,462.828214,76.503237,462.828214
49.000000,130.520456,-647.459576,660.484286,78.572965,470.310401,78.572965,470.310401
49.166667,120.477643,-580.128292,592.506285,80.741146,477.984149,80.741146,477.984149
49.333333,112.727278,-520.354652,532.425021,83.013040,485.856997,83.013040,485.856997
49.500000,106.748405,-466.801998,478.852093,85.394255,493.936871,85.394255,493.936871
49.666667,102.164499,-418.421262,430.713289,87.890741,502.232168,87.890741,502.232168
49.833333,98.698814,-374.377742,387.169407,90.508894,510.751825,90.508894,510.751825
50.000000,96.145042,-333.998958,347.561754,93.255676,519.505360,93.255676,519.505360
