Freq.Sweep,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE,POI 138 kV-ACE
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm"
1.500000,2.159453,31.679174,31.752689,2.215966,34.038003,2.215966,34.038003
1.666667,2.568845,36.952845,37.042027,2.751770,40.423111,2.751770,40.423111
1.833333,3.181636,43.337867,43.454499,3.583009,48.433026,3.583009,48.433026
2.000000,4.016472,51.543851,51.700103,4.735138,59.125106,4.735138,59.125106
2.166667,5.802698,62.956020,63.222874,7.298917,74.568029,7.298917,74.568029
2.333333,9.769569,80.933529,81.521044,13.113927,99.788822,13.113927,99.788822
2.500000,21.960213,115.597082,117.664507,31.239057,149.953714,31.239057,149.953714
2.666667,98.456475,207.246173,229.444228,145.790606,285.494847,145.790606,285.494847
2.833333,279.292758,-183.258505,334.048087,416.805259,-302.343752,416.805259,-302.343752
3.000000,36.989898,-88.388277,95.816179,53.051163,-162.267707,53.051163,-162.267707
3.166667,14.034081,-37.798648,40.319886,18.229773,-88.835025,18.229773,-88.835025
3.333333,8.420921,-14.212481,16.519883,9.295275,-56.193494,9.295275,-56.193494
3.500000,6.547436,0.251552,6.552266,5.777453,-37.623089,5.777453,-37.623089
3.666667,6.073265,10.842146,12.427255,4.050691,-25.405160,4.050691,-25.405160
3.833333,6.453414,19.698185,20.728363,3.082054,-16.573868,3.082054,-16.573868
4.000000,7.725965,27.996921,29.043383,2.488377,-9.756847,2.488377,-9.756847
4.166667,10.449214,36.645286,38.105945,2.101236,-4.233888,2.101236,-4.233888
4.333333,16.325921,46.500008,49.282720,1.837250,0.408790,1.837250,0.408790
4.500000,30.564222,57.188021,64.843206,1.651326,4.425720,1.651326,4.425720
4.666667,64.230283,53.855496,83.820903,1.517350,7.982054,1.517350,7.982054
4.833333,72.239877,1.666193,72.259090,1.419361,11.189649,1.419361,11.189649
5.000000,33.551332,-10.867696,35.267530,1.347152,14.126982,1.347152,14.126982
5.166667,15.705840,-0.094320,15.706123,1.293956,16.850766,1.293956,16.850766
5.333333,8.804590,9.594140,13.021841,1.255142,19.403026,1.255142,19.403026
5.500000,5.683854,16.926718,17.855531,1.227456,21.815586,1.227456,21.815586
5.666667,4.062985,22.679165,23.040234,1.208560,24.113006,1.208560,24.113006
5.833333,3.131809,27.422700,27.600954,1.196737,26.314558,1.196737,26.314558
6.000000,2.556513,31.500038,31.603610,1.190708,28.435590,1.190708,28.435590
6.166667,2.181779,35.118501,35.186209,1.189502,30.488490,1.189502,30.488490
6.333333,1.928119,38.408613,38.456978,1.192374,32.483376,1.192374,32.483376
6.500000,1.751670,41.456122,41.493113,1.198748,34.428608,1.198748,34.428608
6.666667,1.626718,44.319604,44.349447,1.208168,36.331156,1.208168,36.331156
6.833333,1.537425,47.040462,47.065579,1.220275,38.196891,1.220275,38.196891
7.000000,1.473624,49.648855,49.670719,1.234785,40.030801,1.234785,40.030801
7.166667,1.428559,52.167325,52.186881,1.251467,41.837155,1.251467,41.837155
7.333333,1.397609,54.613114,54.630994,1.270137,43.619638,1.270137,43.619638
7.500000,1.377529,56.999676,57.016319,1.290648,45.381453,1.290648,45.381453
7.666667,1.365993,59.337703,59.353424,1.312879,47.125404,1.312879,47.125404
7.833333,1.361298,61.635828,61.650859,1.336735,48.853958,1.336735,48.853958
8.000000,1.362181,63.901125,63.915642,1.362139,50.569307,1.362139,50.569307
8.166667,1.360962,66.139482,66.153483,1.378939,52.273421,1.378939,52.273421
8.333333,1.377097,68.355808,68.369679,1.417363,53.968008,1.417363,53.968008
8.500000,1.389844,70.554340,70.568028,1.447103,55.654699,1.447103,55.654699
8.666667,1.405495,72.738682,72.752259,1.478224,57.334919,1.478224,57.334919
8.833333,1.423710,74.911976,74.925504,1.510711,59.009986,1.510711,59.009986
9.000000,1.444225,77.076981,77.090510,1.544557,60.681111,1.544557,60.681111
9.166667,1.466828,79.236140,79.249715,1.579761,62.349415,1.579761,62.349415
9.333333,1.491356,81.391636,81.405298,1.616330,64.015942,1.616330,64.015942
9.500000,1.517683,83.545442,83.559226,1.654279,65.681670,1.654279,65.681670
9.666667,1.545710,85.699351,85.713289,1.693627,67.347523,1.693627,67.347523
9.833333,1.575365,87.855009,87.869133,1.734400,69.014376,1.734400,69.014376
10.000000,1.606595,90.013942,90.028278,1.776633,70.683066,1.776633,70.683066
10.166667,1.639368,92.177571,92.192148,1.820367,72.354401,1.820367,72.354401
10.333333,1.673664,94.347238,94.362082,1.865648,74.029163,1.865648,74.029163
10.500000,1.709482,96.524213,96.539350,1.912534,75.708118,1.912534,75.708118
10.666667,1.746830,98.709714,98.725170,1.961092,77.392020,1.961092,77.392020
10.833333,1.785732,100.904917,100.920717,2.011397,79.081620,2.011397,79.081620
11.000000,1.826227,103.110965,103.127137,2.063539,80.777670,2.063539,80.777670
11.166667,1.868363,105.328983,105.345552,2.117620,82.480935,2.117620,82.480935
11.333333,1.912208,107.560083,107.577079,2.173761,84.192195,2.173761,84.192195
11.500000,1.957843,109.805377,109.822830,2.232102,85.912258,2.232102,85.912258
11.666667,2.005371,112.065990,112.083931,2.292808,87.641971,2.292808,87.641971
11.833333,2.054916,114.343065,114.361529,2.356071,89.382227,2.356071,89.382227
12.000000,2.106627,116.637783,116.656805,2.422126,91.133986,2.422126,91.133986
12.166667,2.160690,118.951370,118.970992,2.491248,92.898290,2.491248,92.898290
12.333333,2.217329,121.285121,121.305388,2.563777,94.676285,2.563777,94.676285
12.500000,2.276822,123.640417,123.661379,2.640124,96.469252,2.640124,96.469252
12.666667,2.339514,126.018755,126.040470,2.720805,98.278641,2.720805,98.278641
12.833333,2.405839,128.421779,128.444312,2.806463,100.106124,2.806463,100.106124
13.000000,2.476353,130.851326,130.874757,2.897924,101.953657,2.897924,101.953657
13.166667,2.551777,133.309490,133.333911,2.996256,103.823570,2.996256,103.823570
13.333333,2.633060,135.798701,135.824225,3.102876,105.718690,3.102876,105.718690
13.500000,2.721488,138.321843,138.348613,3.219696,107.642513,3.219696,107.642513
13.666667,2.818836,140.882424,140.910621,3.349364,109.599456,3.349364,109.599456
13.833333,2.927627,143.484820,143.514684,3.495648,111.595224,3.495648,111.595224
14.000000,3.051572,146.134648,146.166506,3.664096,113.637362,3.664096,113.637362
14.166667,3.196334,148.839333,148.873650,3.863185,115.736111,3.863185,115.736111
14.333333,3.370975,151.609001,151.646472,4.106486,117.905739,4.106486,117.905739
14.500000,3.590829,154.457873,154.499607,4.416978,120.166637,4.416978,120.166637
14.666667,3.883694,157.406337,157.454241,4.836335,122.548420,4.836335,122.548420
14.833333,4.304450,160.483185,160.540901,5.446857,125.093278,5.446857,125.093278
15.000000,4.973231,163.722303,163.797819,6.428727,127.851019,6.428727,127.851019
15.166667,6.182831,167.111742,167.226080,8.221129,130.802659,8.221129,130.802659
15.333333,8.635636,170.192531,170.411478,11.877668,133.258602,11.877668,133.258602
15.500000,12.264322,170.193956,170.635273,17.297264,131.061412,17.297264,131.061412
15.666667,10.245351,167.836442,168.148858,14.244062,125.290792,14.244062,125.290792
15.833333,6.765692,171.036973,171.170735,8.998965,127.821442,8.998965,127.821442
16.000000,5.884609,175.632632,175.731187,7.650978,132.407414,7.650978,132.407414
16.166667,6.559057,180.095122,180.214523,8.635423,136.754899,8.635423,136.754899
16.333333,8.896368,183.865180,184.080281,12.113277,140.023610,12.113277,140.023610
16.500000,12.199730,184.143672,184.547353,17.039160,138.013238,17.039160,138.013238
16.666667,10.432628,182.566614,182.864453,14.357857,133.176634,14.357857,133.176634
16.833333,7.156970,185.182637,185.320888,9.412561,134.585518,9.412561,134.585518
17.000000,5.613411,189.188777,189.272037,7.064300,138.033656,7.064300,138.033656
17.166667,4.938497,193.151947,193.215070,6.017765,141.369736,6.017765,141.369736
17.333333,4.642278,196.966961,197.021660,5.537944,144.434285,5.537944,144.434285
17.500000,4.520916,200.677914,200.728832,5.319000,147.291679,5.319000,147.291679
17.666667,4.489672,204.331459,204.380778,5.233744,150.010058,5.233744,150.010058
17.833333,4.509659,207.960782,208.009673,5.223767,152.637284,5.223767,152.637284
18.000000,4.561375,211.588573,211.637734,5.259719,155.205395,5.259719,155.205395
18.166667,4.634255,215.230743,215.280629,5.325681,157.736137,5.325681,157.736137
18.333333,4.722282,218.898850,218.949781,5.412523,160.244665,5.412523,160.244665
18.500000,4.821854,222.601694,222.653912,5.514741,162.741884,5.514741,162.741884
18.666667,4.930748,226.346268,226.399967,5.628888,165.235882,5.628888,165.235882
18.833333,5.047563,230.138364,230.193711,5.752749,167.732830,5.752749,167.732830
19.000000,5.171415,233.982971,234.040113,5.884872,170.237571,5.884872,170.237571
19.166667,5.301751,237.884534,237.943607,6.024295,172.754003,6.024295,172.754003
19.333333,5.438284,241.847091,241.908228,6.170416,175.285324,6.170416,175.285324
19.500000,5.580767,245.874571,245.937898,6.322759,177.834287,6.322759,177.834287
19.666667,5.729170,249.970634,250.036280,6.481095,180.403215,6.481095,180.403215
19.833333,5.883516,254.138908,254.207003,6.645281,182.994170,6.645281,182.994170
20.000000,6.043858,258.382990,258.453667,6.815232,185.608987,6.815232,185.608987
20.166667,6.210398,262.706508,262.779905,6.990996,188.249383,6.990996,188.249383
20.333333,6.383287,267.113137,267.189398,7.172606,190.916910,7.172606,190.916910
20.500000,6.562745,271.606634,271.685910,7.360153,193.613042,7.360153,193.613042
20.666667,6.749027,276.190869,276.273316,7.553763,196.339182,7.553763,196.339182
20.833333,6.942419,280.869839,280.955626,7.753589,199.096683,7.753589,199.096683
21.000000,7.143240,285.647699,285.737002,7.959813,201.886858,7.959813,201.886858
21.166667,7.351840,290.528778,290.621782,8.172634,204.710997,8.172634,204.710997
21.333333,7.568494,295.517610,295.614513,8.392197,207.570346,8.392197,207.570346
21.500000,7.793815,300.618911,300.719925,8.618892,210.466226,8.618892,210.466226
21.666667,8.028160,305.837676,305.943026,8.852911,213.399883,8.852911,213.399883
21.833333,8.272013,311.179146,311.289073,9.094535,216.372591,9.094535,216.372591
22.000000,8.525900,316.648851,316.763612,9.344063,219.385638,9.344063,219.385638
22.166667,8.790390,322.252630,322.372499,9.601817,222.440329,9.601817,222.440329
22.333333,9.066094,327.996660,328.121933,9.868137,225.537987,9.868137,225.537987
22.500000,9.353679,333.887487,334.018481,10.143385,228.679962,10.143385,228.679962
22.666667,9.653860,339.932059,340.069114,10.427945,231.867631,10.427945,231.867631
22.833333,9.967415,346.137759,346.281241,10.722224,235.102405,10.722224,235.102405
23.000000,10.295187,352.512443,352.662747,11.026654,238.385726,11.026654,238.385726
23.166667,10.638091,359.064484,359.222038,11.341691,241.719078,11.341691,241.719078
23.333333,10.997122,365.802820,365.968086,11.667821,245.103983,11.667821,245.103983
23.500000,11.373361,372.737001,372.910479,12.005558,248.542009,12.005558,248.542009
23.666667,11.767990,379.877250,380.059483,12.355447,252.034771,12.355447,252.034771
23.833333,12.182296,387.234527,387.426105,12.718065,255.583931,12.718065,255.583931
24.000000,12.617690,394.820593,395.022160,13.094028,259.191208,13.094028,259.191208
24.166667,13.075717,402.648099,402.860355,13.483986,262.858374,13.483986,262.858374
24.333333,13.558073,410.730665,410.954377,13.888630,266.587263,13.888630,266.587263
24.500000,14.066625,419.082984,419.318993,14.308698,270.379767,14.308698,270.379767
24.666667,14.603432,427.720933,427.970159,14.744971,274.237847,14.744971,274.237847
24.833333,15.170766,436.661697,436.925153,15.198281,278.163530,15.198281,278.163530
25.000000,15.771148,445.923909,446.202714,15.669515,282.158916,15.669515,282.158916
25.166667,16.407375,455.527818,455.823205,16.159617,286.226181,16.159617,286.226181
25.333333,17.082558,465.495462,465.808801,16.669593,290.367579,16.669593,290.367579
25.500000,17.800174,475.850885,476.183694,17.200518,294.585445,17.200518,294.585445
25.666667,18.564110,486.620370,486.974343,17.753541,298.882203,17.753541,298.882203
25.833333,19.378730,497.832715,498.209742,18.329881,303.260363,18.329881,303.260363
26.000000,20.248949,509.519547,509.921748,18.930852,307.722532,18.930852,307.722532
26.166667,21.180319,521.715685,522.145442,19.557857,312.271413,19.557857,312.271413
26.333333,22.179130,534.459564,534.919563,20.212391,316.909810,20.212391,316.909810
26.500000,23.252538,547.793720,548.287005,20.896064,321.640632,20.896064,321.640632
26.666667,24.408713,561.765368,562.295398,21.610597,326.466899,21.610597,326.466899
26.833333,25.657022,576.427073,576.997793,22.357841,331.391743,22.357841,331.391743
27.000000,27.008244,591.837540,592.453474,23.139779,336.418413,23.139779,336.418413
27.166667,28.474845,608.062549,608.728906,23.958544,341.550279,23.958544,341.550279
27.333333,30.071305,625.176078,625.898883,24.816426,346.790835,24.816426,346.790835
27.500000,31.814532,643.261624,644.047888,25.715895,352.143703,25.715895,352.143703
27.666667,33.724369,662.413815,663.271735,26.659606,357.612633,26.659606,357.612633
27.833333,35.824235,682.740337,683.679562,27.650417,363.201513,27.650417,363.201513
28.000000,38.141946,704.364298,705.396252,28.691414,368.914360,28.691414,368.914360
28.166667,40.710743,727.427105,728.565411,29.785925,374.755331,29.785925,374.755331
28.333333,43.570626,752.092020,753.353042,30.937539,380.728717,30.937539,380.728717
28.500000,46.770090,778.548575,779.952130,32.150135,386.838945,32.150135,386.838945
28.666667,50.368394,807.018091,808.588384,33.427901,393.090573,33.427901,393.090573
28.833333,54.438568,837.760656,839.527531,34.775365,399.488290,34.775365,399.488290
29.000000,59.071462,871.083995,873.084626,36.197429,406.036904,36.197429,406.036904
29.166667,64.381223,907.354888,909.636100,37.699389,412.741341,37.699389,412.741341
29.333333,70.512842,947.013994,949.635491,39.286975,419.606625,39.286975,419.606625
29.500000,77.652715,990.595329,993.634264,40.966396,426.637867,40.966396,426.637867
29.666667,86.043603,1038.752157,1042.309717,42.744362,433.840247,42.744362,433.840247
29.833333,96.006289,1092.291852,1096.502940,44.628142,441.218983,44.628142,441.218983
30.000000,107.971468,1152.223495,1157.271282,46.625597,448.779306,46.625597,448.779306
30.166667,122.527797,1219.823812,1225.962150,48.745233,456.526422,48.745233,456.526422
30.333333,140.496018,1296.729965,1304.318877,50.996238,464.465462,50.996238,464.465462
30.500000,163.046506,1385.072239,1394.635892,53.388547,472.601429,53.388547,472.601429
30.666667,191.891353,1487.666907,1499.991706,55.932872,480.939133,55.932872,480.939133
30.833333,229.609394,1608.300778,1624.608219,58.640754,489.483109,58.640754,489.483109
31.000000,280.218134,1752.155639,1774.421480,61.524616,498.237526,61.524616,498.237526
31.166667,350.226124,1926.441572,1958.018250,64.597791,507.206079,64.597791,507.206079
31.333333,450.670416,2141.315411,2188.226568,67.874548,516.391860,67.874548,516.391860
31.500000,601.292029,2411.061849,2484.908719,71.370132,525.797212,71.370132,525.797212
31.666667,839.627246,2754.871156,2879.980729,75.100736,535.423564,75.100736,535.423564
31.833333,1241.893983,3193.275904,3426.267891,79.083499,545.271243,79.083499,545.271243
32.000000,1971.147186,3720.219527,4210.160871,83.336467,555.339260,83.336467,555.339260
32.166667,3360.362610,4155.665312,5344.304544,87.676069,565.664859,87.676069,565.664859
32.333333,5726.359227,3589.723016,6758.498452,92.729083,576.124383,92.729083,576.124383
32.500000,7396.558565,487.118864,7412.581425,97.908286,586.830772,97.908286,586.830772
32.666667,5751.652994,-2525.956983,6281.876379,103.214372,597.785568,103.214372,597.785568
32.833333,3533.430116,-3115.959623,4711.086154,109.333465,608.827348,109.333465,608.827348
33.000000,2207.514785,-2775.496572,3546.336524,115.619267,620.092058,115.619267,620.092058
33.166667,1486.960124,-2323.528968,2758.593351,122.068946,631.575603,122.068946,631.575603
33.333333,1076.702911,-1934.303083,2213.779026,129.429663,643.068125,129.429663,643.068125
33.500000,827.217650,-1622.103016,1820.853436,136.985646,654.735452,136.985646,654.735452
33.666667,666.527845,-1372.985446,1526.220300,144.724978,666.567408,144.724978,666.567408
33.833333,558.662289,-1171.973835,1298.316688,153.454025,678.295233,153.454025,678.295233
34.000000,483.373192,-1007.042664,1117.042779,162.374924,690.126219,162.374924,690.126219
34.166667,429.545550,-869.560227,969.868222,171.749433,701.947260,171.749433,701.947260
34.333333,390.366835,-753.242328,848.386864,181.565504,713.724614,181.565504,713.724614
34.500000,361.537472,-653.510097,746.849912,191.802913,725.425667,191.802913,725.425667
34.666667,340.234189,-566.981861,661.231982,202.432648,737.020765,202.432648,737.020765
34.833333,324.536437,-491.120357,588.662130,213.416690,748.485382,213.416690,748.485382
35.000000,313.095210,-423.990053,527.063730,224.708247,759.802529,224.708247,759.802529
35.166667,304.934748,-364.089253,474.917029,236.252618,770.965297,236.252618,770.965297
35.333333,299.330095,-310.232497,431.094778,247.988701,781.979380,247.988701,781.979380
35.500000,295.729694,-261.467101,394.741810,259.851258,792.865337,259.851258,792.865337
35.666667,293.705502,-217.013143,365.181634,271.773753,803.660450,271.773753,803.660450
35.833333,292.920478,-176.219967,341.841898,283.691795,814.419888,283.691795,814.419888
36.000000,293.107259,-138.534431,324.196937,295.546914,825.217058,295.546914,825.217058
36.166667,294.053988,-103.477766,311.729684,307.290348,836.143077,307.290348,836.143077
36.333333,295.594923,-70.628838,303.915764,318.886728,847.305280,318.886728,847.305280
36.500000,297.603970,-39.612094,300.228648,330.317196,858.824979,330.317196,858.824979
36.666667,299.990029,-10.089092,300.159636,341.581902,870.834568,341.581902,870.834568
36.833333,302.693418,18.247465,303.242931,352.701578,883.474337,352.701578,883.474337
37.000000,305.682833,45.677879,309.076791,363.718335,896.889200,363.718335,896.889200
37.166667,308.952569,72.458469,317.335658,374.695558,911.225723,374.695558,911.225723
37.333333,312.519961,98.823831,327.772598,385.717248,926.629600,385.717248,926.629600
37.500000,316.422948,124.988812,340.214175,396.886910,943.243805,396.886910,943.243805
37.666667,320.717800,151.150349,354.550892,408.326244,961.207523,408.326244,961.207523
37.833333,325.477246,177.489323,370.726176,420.174034,980.655780,420.174034,980.655780
38.000000,330.788896,204.172578,388.725784,432.585256,1001.719836,432.585256,1001.719836
38.166667,336.754273,231.354994,408.568934,445.730837,1024.528118,445.730837,1024.528118
38.333333,343.488340,259.181715,430.301524,459.798062,1049.207639,459.798062,1049.207639
38.500000,351.119801,287.790373,453.991645,474.991855,1075.885721,474.991855,1075.885721
38.666667,359.791987,317.313360,479.727050,491.536957,1104.691952,491.536957,1104.691952
38.833333,369.664683,347.879983,507.614480,509.681279,1135.760097,509.681279,1135.760097
39.000000,380.916771,379.618484,537.780419,529.700402,1169.229989,529.700402,1169.229989
39.166667,393.749839,412.657848,570.373067,551.903383,1205.249229,551.903383,1205.249229
39.333333,408.392992,447.129293,605.565389,576.640335,1243.974395,576.640335,1243.974395
39.500000,425.108867,483.167343,643.559034,604.311619,1285.571901,604.311619,1285.571901
39.666667,444.201356,520.910203,684.589136,635.379621,1330.217795,635.379621,1330.217795
39.833333,466.025084,560.499459,728.930053,670.383022,1378.096592,670.383022,1378.096592
40.000000,490.997401,602.078303,776.902008,709.954820,1429.398154,709.954820,1429.398154
40.166667,519.613237,645.788068,828.878849,754.844595,1484.311961,754.844595,1484.311961
40.333333,552.463660,691.762013,885.297000,805.946302,1543.017373,805.946302,1543.017373
40.500000,590.259107,740.114831,946.665610,864.333084,1605.667567,864.333084,1605.667567
40.666667,633.858081,790.925948,1013.577783,931.300219,1672.364236,931.300219,1672.364236
40.833333,684.302575,844.212812,1086.722267,1008.418178,1743.117248,1008.418178,1743.117248
41.000000,742.860320,899.888695,1166.893790,1097.595962,1817.781249,1097.595962,1817.781249
41.166667,811.072093,957.697091,1254.998668,1201.151983,1895.957040,1201.151983,1895.957040
41.333333,890.797225,1017.111776,1352.048838,1321.882259,1976.841608,1321.882259,1976.841608
41.500000,984.241466,1077.192965,1459.135342,1463.102171,2059.012252,1463.102171,2059.012252
41.666667,1093.942650,1136.403781,1577.378862,1628.624949,2140.151244,1628.624949,2140.151244
41.833333,1222.706357,1192.414337,1707.882545,1822.665061,2216.751859,1822.665061,2216.751859
42.000000,1373.543373,1241.897623,1851.737320,2049.744490,2283.812232,2049.744490,2283.812232
42.166667,1549.651635,1280.178454,2010.044045,2314.665521,2334.308703,2314.665521,2334.308703
42.333333,1754.214820,1300.516116,2183.715138,2622.208678,2358.119749,2622.208678,2358.119749
42.500000,1989.526266,1293.140069,2372.851871,2975.818541,2340.579585,2975.818541,2340.579585
42.666667,2255.152087,1244.588095,2575.793171,3374.848368,2261.485384,3374.848368,2261.485384
42.833333,2545.171616,1138.012264,2788.004747,3810.420789,2095.556354,3810.420789,2095.556354
43.000000,2844.821584,955.329072,3000.943765,4260.394098,1815.659054,4260.394098,1815.659054
43.166667,3127.772715,682.306781,3201.328583,4685.277558,1400.438613,4685.277558,1400.438613
43.333333,3356.833744,316.739875,3371.743901,5029.287681,846.580198,5029.287681,846.580198
43.500000,3491.425744,-123.229253,3493.599744,5231.560195,181.291158,5231.560195,181.291158
43.666667,3501.783292,-597.222956,3552.345913,5247.451648,-534.868790,5247.451648,-534.868790
43.833333,3382.716877,-1052.501894,3542.673243,5069.182223,-1222.798405,5069.182223,-1222.798405
44.000000,3156.623439,-1441.982004,3470.386670,4730.350486,-1811.880024,4730.350486,-1811.880024
44.166667,2863.050804,-1738.727588,3349.661705,4290.279892,-2261.718170,4290.279892,-2261.718171
44.333333,2543.081887,-1938.697125,3197.782361,3810.595550,-2566.257470,3810.595550,-2566.257470
44.500000,2228.412559,-2053.877767,3030.550513,3338.841812,-2743.484504,3338.841812,-2743.484504
44.666667,1938.207499,-2103.047943,2859.975343,2903.766436,-2821.571928,2903.766436,-2821.571928
44.833333,1681.096476,-2105.084824,2693.968723,2518.315070,-2828.840110,2518.315070,-2828.840110
45.000000,1458.761789,-2075.750695,2537.070536,2185.012300,-2788.936864,2185.012300,-2788.936864
45.166667,1269.094727,-2026.901455,2391.428639,1900.696310,-2719.650277,1900.696310,-2719.650277
45.333333,1108.345673,-1966.877414,2257.661819,1659.743868,-2633.494982,1659.743868,-2633.494982
45.500000,972.372505,-1901.281327,2135.504384,1455.942908,-2538.879127,1455.942908,-2538.879127
45.666667,857.259603,-1833.753904,2024.239958,1283.421042,-2441.267665,1283.421042,-2441.267665
45.833333,759.559866,-1766.595709,1922.964271,1137.008553,-2344.115177,1137.008553,-2344.115177
46.000000,676.343738,-1701.213826,1830.729181,1012.311960,-2249.535865,1012.311960,-2249.535865
46.166667,605.166731,-1638.425243,1746.615026,905.665300,-2158.758641,905.665300,-2158.758641
46.333333,544.009285,-1578.660315,1669.764801,814.039938,-2072.432308,814.039937,-2072.432308
46.500000,491.211498,-1522.099458,1599.398479,734.946647,-1990.830609,734.946647,-1990.830609
46.666667,445.412188,-1468.764433,1534.816268,666.344240,-1913.989170,666.344240,-1913.989170
46.833333,405.495045,-1418.579580,1475.396305,606.558773,-1841.797342,606.558773,-1841.797342
47.000000,370.543267,-1371.412023,1420.589051,554.215523,-1774.058524,554.215523,-1774.058524
47.166667,339.801875,-1327.098143,1369.910506,508.182459,-1710.529874,508.182459,-1710.529874
47.333333,312.646978,-1285.460639,1322.935065,467.524143,-1650.947914,467.524143,-1650.947914
47.500000,288.561144,-1246.319179,1279.288486,431.464797,-1595.044509,431.464797,-1595.044509
47.666667,267.113312,-1209.497174,1238.641569,399.358164,-1542.557026,399.358164,-1542.557026
47.833333,247.942914,-1174.825589,1200.704315,370.663700,-1493.234067,370.663700,-1493.234067
48.000000,230.746982,-1142.145118,1165.220854,344.927235,-1446.838733,344.927235,-1446.838733
48.166667,215.269846,-1111.307154,1131.964971,321.765529,-1403.150083,321.765529,-1403.150083
48.333333,201.294805,-1082.174053,1100.736245,300.853768,-1361.963534,300.853769,-1361.963534
48.500000,188.637477,-1054.618892,1071.356666,281.915599,-1323.090502,281.915599,-1323.090502
48.666667,177.140247,-1028.525064,1043.667799,264.714804,-1286.357804,264.714804,-1286.357804
48.833333,166.667904,-1003.785621,1017.528261,249.048754,-1251.606670,249.048754,-1251.606670
49.000000,157.104011,-980.302597,992.811589,234.742970,-1218.691735,234.742970,-1218.691735
49.166667,148.347885,-957.986334,969.404410,221.646583,-1187.480029,221.646583,-1187.480029
49.333333,140.312183,-936.754764,947.204834,209.628730,-1157.849907,209.628730,-1157.849907
49.500000,132.920900,-916.532748,926.121074,198.575540,-1129.690052,198.575540,-1129.690052
49.666667,126.107619,-897.251479,906.070278,188.387514,-1102.898596,188.387514,-1102.898596
49.833333,119.814160,-878.847892,886.977480,178.977500,-1077.382226,178.977500,-1077.382226
50.000000,113.989391,-861.264136,868.774708,170.268910,-1053.055402,170.268910,-1053.055402
