Freq.Sweep,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm","Z1 in Ohm","Z2 in Ohm","Z0 in Ohm"
1.500000,10.703369,52.572146,53.650654,8.056101,57.108458,8.056101,57.108458,57.673882,57.673882,46.347710
1.666667,13.877434,64.614509,66.087956,11.608574,72.896206,11.608574,72.896206,73.814740,73.814740,51.459756
1.833333,19.775013,82.656218,84.988832,18.960233,97.491545,18.960233,97.491545,99.318134,99.318134,57.146594
2.000000,33.545140,114.628428,119.435978,37.717830,142.772094,37.717830,142.772094,147.670260,147.670260,63.550682
2.166667,93.916199,184.373952,206.915458,125.798919,244.491580,125.798919,244.491580,274.957271,274.957271,70.867495
2.333333,408.325501,-15.507539,408.619871,594.074232,-58.434728,594.074232,-58.434728,596.941212,596.941212,79.357413
2.500000,82.870212,-119.738116,145.618297,101.314644,-217.907680,101.314644,-217.907680,240.308997,240.308997,89.346787
2.666667,40.044950,-53.462629,66.797086,30.624774,-121.327205,30.624774,-121.327205,125.132600,125.132600,101.175563
2.833333,35.615217,-23.932090,42.909073,14.859485,-78.516966,14.859485,-78.516966,79.910689,79.910689,114.955919
3.000000,39.987927,-9.665435,41.139457,9.209853,-54.904784,9.209853,-54.904784,55.671867,55.671867,129.777264
3.166667,47.111629,-6.134103,47.509292,6.646408,-39.747250,6.646408,-39.747250,40.299114,40.299114,141.866168
3.333333,50.742992,-11.762482,52.088456,5.320209,-28.998333,5.320209,-28.998333,29.482333,29.482333,143.389862
3.500000,45.594484,-19.798884,49.707673,4.582440,-20.826599,4.582440,-20.826599,21.324774,21.324774,128.833979
3.666667,34.962533,-22.453220,41.551483,4.159780,-14.287966,4.159780,-14.287966,14.881187,14.881187,104.050871
3.833333,25.123492,-19.495766,31.800546,3.921619,-8.847564,3.921619,-8.847564,9.677731,9.677731,78.876871
4.000000,18.184196,-14.069524,22.991661,3.799543,-4.179922,3.799543,-4.179922,5.648741,5.648741,57.867493
4.166667,13.695236,-8.188492,15.956531,3.755159,-0.075597,3.755159,-0.075597,3.755920,3.755920,41.499221
4.333333,10.834883,-2.612103,11.145303,3.765775,3.606409,3.765775,3.606409,5.214140,5.214140,29.144124
4.500000,8.999071,2.472294,9.332497,3.817456,6.964620,3.817456,6.964620,7.942223,7.942223,20.417899
4.666667,7.810464,7.076229,10.539277,3.901422,10.070081,3.901422,10.070081,10.799427,10.799427,15.661434
4.833333,7.040966,11.265869,13.285142,4.012084,12.975431,4.012084,12.975431,13.581555,13.581555,15.271003
5.000000,6.551643,15.113252,16.472231,4.145913,15.720611,4.145913,15.720611,16.258112,16.258112,17.958782
5.166667,6.256106,18.682004,19.701678,4.300765,18.336580,4.300765,18.336580,18.834191,18.834191,21.887068
5.333333,6.099364,22.024703,22.853660,4.475484,20.847801,4.475484,20.847801,21.322776,21.322776,26.118490
5.500000,6.045646,25.183832,25.899328,4.669639,23.273957,4.669639,23.273957,23.737789,23.737789,30.318428
5.666667,6.071277,28.193555,28.839850,4.883373,25.631150,4.883373,25.631150,26.092206,26.092206,34.382542
5.833333,6.160412,31.081455,31.686078,5.117305,27.932769,5.117305,27.932769,28.397648,28.397648,38.287824
6.000000,6.302433,33.869971,34.451351,5.372481,30.190116,5.372481,30.190116,30.664420,30.664420,42.039943
6.166667,6.490311,36.577539,37.148896,5.650345,32.412879,5.650345,32.412879,32.901689,32.901689,45.654037
6.333333,6.719577,39.219471,39.790949,5.952742,34.609479,5.952742,34.609479,35.117677,35.117677,49.147421
6.500000,6.987644,41.808626,42.388540,6.281935,36.787340,6.281935,36.787340,37.319848,37.319848,52.536831
6.666667,7.293386,44.355923,44.951544,6.640642,38.953088,6.640642,38.953088,39.515075,39.515075,55.837452
6.833333,7.636850,46.870731,47.488808,7.032081,41.112710,7.032081,41.112710,41.709772,41.709772,59.062689
7.000000,8.019100,49.361166,50.008306,7.460048,43.271666,7.460048,43.271666,43.910014,43.910014,62.224221
7.166667,8.442117,51.834312,52.517285,7.928998,45.434967,7.928998,45.434967,46.121635,46.121635,65.332160
7.333333,8.908768,54.296385,55.022391,8.444156,47.607231,8.444156,47.607231,48.350307,48.350307,68.395235
7.500000,9.422820,56.752842,57.529772,9.011655,49.792693,9.011655,49.792693,50.601603,50.601603,71.420965
7.666667,9.988993,59.208450,60.045154,9.638698,51.995192,9.638698,51.995192,52.881041,52.881041,74.415808
7.833333,10.613054,61.667297,62.573896,10.333759,54.218111,10.333759,54.218111,55.194113,55.194113,77.385288
8.000000,11.301946,64.132767,65.121009,11.106821,56.464261,11.106821,56.464261,57.546279,57.546279,80.334091
8.166667,12.057495,66.607605,67.690148,11.959978,58.735941,11.959978,58.735941,59.941237,59.941237,83.266140
8.333333,12.908925,69.092932,70.288502,12.936230,61.033431,12.936230,61.033431,62.389308,62.389308,86.184648
8.500000,13.848494,71.589621,72.916765,14.022962,63.357027,14.022962,63.357027,64.890341,64.890341,89.092147
8.666667,14.896393,74.096256,75.578817,15.249312,65.703981,15.249312,65.703981,67.450387,67.450387,91.990502
8.833333,16.068742,76.609375,78.276438,16.638193,68.068867,16.638193,68.068867,70.072820,70.072820,94.880907
9.000000,17.384364,79.122483,81.009773,18.216467,70.442106,18.216467,70.442106,72.759397,72.759397,97.763861
9.166667,18.865021,81.624891,83.776559,20.015340,72.808251,20.015340,72.808251,75.509306,75.509306,100.639131
9.333333,20.535496,84.100112,86.570985,22.070513,75.143606,22.070513,75.143606,78.317744,78.317744,103.505698
9.500000,22.423308,86.523683,89.382059,24.421805,77.412983,24.421805,77.412983,81.173853,81.173853,106.361687
9.666667,24.557747,88.860281,92.191282,27.111756,79.565427,27.111756,79.565427,84.057745,84.057745,109.204291
9.833333,26.967686,91.060112,94.969469,30.182427,81.528820,30.182427,81.528820,86.936341,86.936341,112.029674
10.000000,29.677360,93.054716,97.672544,33.669152,83.203635,33.669152,83.203635,89.757767,89.757767,114.832879
10.166667,32.699002,94.752897,100.236402,37.589613,84.456854,37.589613,84.456854,92.444249,92.444249,117.607731
10.333333,36.021081,96.038410,102.571412,41.926329,85.118514,41.926329,85.118514,94.884027,94.884027,120.346746
10.500000,39.591434,96.772648,104.558248,46.601520,84.985725,46.601520,84.985725,96.924069,96.924069,123.041068
10.666667,43.296610,96.807387,106.048416,51.446310,83.841753,51.446310,83.841753,98.367486,98.367486,125.680440
10.833333,46.943365,96.013446,106.874980,56.173177,81.498921,56.173177,81.498921,98.982321,98.982321,128.253238
11.000000,50.255012,94.327569,106.879636,60.370708,77.868780,60.370708,77.868780,98.530043,98.530043,130.746588
11.166667,52.899899,91.808427,105.958419,63.546526,73.045910,63.546526,73.045910,96.818727,96.818727,133.146597
11.333333,54.561893,88.675374,104.116868,65.233223,67.365729,65.233223,67.365729,93.773743,93.773743,135.438737
11.500000,55.036873,85.294952,101.510030,65.133235,61.383875,65.133235,61.383875,89.500382,89.500382,137.608392
11.666667,54.308572,82.100620,98.437456,63.232668,55.755298,63.232668,55.755298,84.303165,84.303165,139.641607
11.833333,52.555866,79.476697,95.282026,59.812145,51.059635,59.812145,51.059635,78.642094,78.642094,141.526024
12.000000,50.085504,77.667122,92.416122,55.345645,47.663763,55.345645,47.663763,73.040911,73.040911,143.251982
12.166667,47.232782,76.750077,90.119421,50.351075,45.683188,50.351075,45.683188,67.986649,67.986649,144.813721
12.333333,44.282055,76.672318,88.541204,45.270385,45.033097,45.270385,45.033097,63.854425,63.854425,146.210585
12.500000,41.430972,77.308229,87.710249,40.415095,45.516664,40.415095,45.516664,60.869916,60.869916,147.448081
12.666667,38.791826,78.512469,87.572905,35.967388,46.904025,35.967388,46.904025,59.107026,59.107026,148.538640
12.833333,36.411697,80.153351,88.036193,32.009353,48.982628,32.009353,48.982628,58.514071,58.514071,149.501913
13.000000,34.296334,82.128149,89.001525,28.557951,51.580821,28.557951,51.580821,58.958779,58.958779,150.364489
13.166667,32.430396,84.366781,90.385200,25.594726,54.574251,25.594726,54.574251,60.278013,60.278013,151.158976
13.333333,30.792367,86.830064,92.128334,23.087840,57.884316,23.087840,57.884316,62.318877,62.318877,151.922489
13.500000,29.365586,89.506876,94.200947,21.008626,61.475024,21.008626,61.475024,64.965690,64.965690,152.694690
13.666667,28.148595,92.413014,96.604910,19.347492,65.352324,19.347492,65.352324,68.156083,68.156083,153.515592
13.833333,27.171050,95.593610,99.380100,18.138429,69.568563,18.138429,69.568563,71.894280,71.894280,154.423390
14.000000,26.530772,99.128660,102.617606,17.515442,74.231352,17.515442,74.231352,76.269813,76.269813,155.452551
14.166667,26.500796,103.121440,106.472172,17.874031,79.486450,17.874031,79.486450,81.471325,81.471325,156.632369
14.333333,27.844763,107.474034,111.022515,20.345166,85.181031,20.345166,85.181031,87.577017,87.577017,157.986079
14.500000,31.812401,110.133462,114.635981,26.789275,88.232569,26.789275,88.232569,92.209823,92.209823,159.530549
14.666667,32.894113,107.625297,112.539892,28.928508,83.428885,28.928508,83.428885,88.301967,88.301967,161.276476
14.833333,29.288063,109.993104,113.825628,24.048072,85.837191,24.048072,85.837191,89.142208,89.142208,163.228989
15.000000,29.508399,115.776771,119.478058,24.908953,93.270418,24.908953,93.270418,96.539250,96.539250,165.388493
15.166667,34.009654,120.423960,125.134275,32.184123,98.904131,32.184123,98.904131,104.008870,104.008870,167.751641
15.333333,40.760690,119.893314,126.632699,42.819572,96.681000,42.819572,96.681000,105.738978,105.738978,170.312320
15.500000,43.002433,114.008393,121.848771,46.670726,86.341477,46.670726,86.341477,98.147885,98.147885,173.062554
15.666667,39.073576,110.038619,116.770039,41.241188,78.794999,41.241188,78.794999,88.935300,88.935300,175.993296
15.833333,34.021045,110.315741,115.442601,34.098204,77.544108,34.098204,77.544108,84.709953,84.709953,179.095070
16.000000,30.123709,112.875196,116.825715,28.657796,79.646438,28.657796,79.646438,84.645286,84.645286,182.358472
16.166667,27.419950,116.315723,119.503980,24.975998,83.004169,24.975998,83.004169,86.680405,86.680405,185.774534
16.333333,25.549645,120.070870,122.759107,22.511697,86.771231,22.511697,86.771231,89.643868,89.643868,189.334977
16.500000,24.334364,123.984927,126.350399,20.996813,90.717171,20.996813,90.717171,93.115366,93.115366,193.032368
16.666667,23.557114,127.989601,130.139447,20.105779,94.742168,20.105779,94.742168,96.852056,96.852056,196.860200
16.833333,23.164163,132.108037,134.123495,19.758179,98.883073,19.758179,98.883073,100.837730,100.837730,200.812929
17.000000,23.282020,136.372532,138.345653,20.144135,103.190013,20.144135,103.190013,105.137838,105.137838,204.885960
17.166667,23.993919,140.791722,142.821627,21.388962,107.677199,21.388962,107.677199,109.780995,109.780995,209.075618
17.333333,25.712496,145.205330,147.464301,24.112136,112.105074,24.112136,112.105074,114.668839,114.668839,213.379099
17.500000,28.980780,148.750282,151.547129,29.128729,115.179512,29.128729,115.179512,118.805736,118.805736,217.794411
17.666667,32.854709,149.145085,152.720949,35.023099,113.478390,35.023099,113.478390,118.760105,118.760105,222.320315
17.833333,32.601003,147.240046,150.806023,34.695634,108.277101,34.695634,108.277101,113.700121,113.700121,226.956267
18.000000,29.411065,149.067632,151.941336,29.933729,108.624270,29.933729,108.624270,112.673246,112.673246,231.702087
18.166667,28.179889,153.841178,156.400813,28.080471,113.338959,28.080471,113.338959,116.765716,116.765716,236.558962
18.333333,29.721961,158.721627,161.480493,30.357666,118.161791,30.357666,118.161791,121.999167,121.999167,241.527858
18.500000,33.263880,161.410111,164.802032,35.605234,119.643354,35.605234,119.643354,124.828943,124.828943,246.610478
18.666667,35.729689,160.629827,164.555620,39.209064,115.867178,39.209064,115.867178,122.321518,122.321518,251.808978
18.833333,34.407639,159.442744,163.113072,37.101265,111.424906,37.101265,111.424906,117.439403,117.439403,257.125939
19.000000,31.403374,160.779873,163.818007,32.440026,110.711543,32.440026,110.711543,115.366378,115.366378,262.564337
19.166667,28.912357,164.002189,166.531206,28.518103,112.766810,28.518103,112.766810,116.316962,116.316962,268.127516
19.333333,27.300902,167.998311,170.202150,25.884154,115.921730,25.884154,115.921730,118.776415,118.776415,273.819224
19.500000,26.361765,172.240008,174.245697,24.226860,119.381962,24.226860,119.381962,121.815408,121.815408,279.643388
19.666667,25.879458,176.540341,178.427124,23.221859,122.864968,23.221859,122.864968,125.040214,125.040214,285.604405
19.833333,25.710018,180.844073,182.662486,22.652084,126.285645,22.652084,126.285645,128.301134,128.301134,291.706926
20.000000,25.764498,185.142218,186.926323,22.383135,129.627930,22.383135,129.627930,131.546208,131.546208,297.956287
20.166667,25.989623,189.440654,191.215119,22.333034,132.898619,22.333034,132.898619,134.762040,134.762040,304.356961
20.333333,26.351682,193.749631,195.533451,22.449818,136.110310,22.449818,136.110310,137.949305,137.949305,310.914824
20.500000,26.829942,198.079634,199.888437,22.700518,139.276070,22.700518,139.276070,141.113916,141.113916,317.635652
20.666667,27.411593,202.440258,204.287673,23.063837,142.407542,23.063837,142.407542,144.263123,144.263123,324.525480
20.833333,28.088978,206.839918,208.738454,23.525990,145.514521,23.525990,145.514521,147.404030,147.404030,331.590591
21.000000,28.857941,211.285879,213.247517,24.078210,148.605006,24.078210,148.605006,150.543044,150.543044,338.837507
21.166667,29.716786,215.784374,217.820990,24.715179,151.685385,24.715179,151.685385,153.685705,153.685705,346.272976
21.333333,30.665295,220.340686,222.464330,25.433724,154.760450,25.433724,154.760450,156.836448,156.836448,353.904154
21.500000,31.705614,224.959401,227.182697,26.233431,157.834257,26.233431,157.834257,159.999517,159.999517,361.737842
21.666667,32.840054,229.644230,231.980476,27.114364,160.909204,27.114364,160.909204,163.177697,163.177697,369.781531
21.833333,34.072134,234.398218,236.861637,28.077958,163.986796,28.077958,163.986796,166.373198,166.373198,378.042698
22.000000,35.406146,239.223708,241.829646,29.126510,167.067502,29.126510,167.067502,169.587452,169.587452,386.528941
22.166667,36.847033,244.122326,246.887452,30.263004,170.150760,30.263004,170.150760,172.821094,172.821094,395.247945
22.333333,38.400294,249.094943,252.037444,31.490966,173.234950,31.490966,173.234950,176.073930,176.073930,404.207443
22.500000,40.071900,254.141625,257.281407,32.814331,176.317339,32.814331,176.317339,179.344876,179.344876,413.415176
22.666667,41.868183,259.261556,262.620447,34.237302,179.394010,34.237302,179.394010,182.631880,182.631880,422.878838
22.833333,43.795737,264.452960,268.054910,35.764203,182.459765,35.764203,182.459765,185.931826,185.931826,432.606032
23.000000,45.861274,269.713008,273.584289,37.399295,185.508029,37.399295,185.508029,189.240419,189.240419,442.604208
23.166667,48.071462,275.037725,279.207120,39.146568,188.530739,39.146568,188.530739,192.552054,192.552054,452.880606
23.333333,50.432722,280.421903,284.920872,41.009484,191.518247,41.009484,191.518247,195.859686,195.859686,463.442203
23.500000,52.950980,285.859024,290.721839,42.990663,194.459231,42.990663,194.459231,199.154688,199.154688,474.295653
23.666667,55.631372,291.341220,296.605050,45.091515,197.340655,45.091515,197.340655,202.426724,202.426724,485.447248
23.833333,58.477893,296.859271,302.564193,47.311807,200.147768,47.311807,200.147768,205.663648,205.663648,496.902887
24.000000,61.492993,302.402673,308.591582,49.649167,202.864201,49.649167,202.864201,208.851439,208.851439,508.668066
24.166667,64.677135,307.959790,314.678191,52.098537,205.472159,52.098537,205.472159,211.974210,211.974210,520.747902
24.333333,68.028302,313.518129,320.813758,54.651587,207.952772,54.651587,207.952772,215.014305,215.014305,533.147198
24.500000,71.541525,319.064749,326.987009,57.296137,210.286614,57.296137,210.286614,217.952534,217.952534,545.870566
24.666667,75.208411,324.586843,333.186020,60.015617,212.454428,60.015617,212.454428,220.768563,220.768563,558.922611
24.833333,79.016765,330.072493,339.398733,62.788653,214.438073,62.788653,214.438073,223.441496,223.441496,572.308207
25.000000,82.950350,335.511611,345.613659,65.588844,216.221682,65.588844,216.221682,225.950686,225.950686,586.032869
25.166667,86.988846,340.897040,351.820766,68.384823,217.793004,68.384823,217.793004,228.276755,228.276755,600.103229
25.333333,91.108098,346.225768,358.012525,71.140700,219.144849,71.140700,219.144849,230.402830,230.402830,614.527648
25.500000,95.280699,351.500175,364.185097,73.816961,220.276522,73.816961,220.276522,232.315927,232.315927,629.316947
25.666667,99.476930,356.729213,370.339562,76.371825,221.195098,76.371825,221.195098,234.008391,234.008391,644.485272
25.833333,103.666088,361.929381,376.483113,78.763090,221.916351,78.763090,221.916351,235.479280,235.479280,660.051086
26.000000,107.818097,367.125384,382.630095,80.950294,222.465168,80.950294,222.465168,236.735508,236.735508,676.038271
26.166667,111.905326,372.350351,388.802760,82.897086,222.875294,82.897086,222.875294,237.792606,237.792606,692.477311
26.333333,115.904457,377.645561,395.031660,84.573517,223.188365,84.573517,223.188365,238.674938,238.674938,709.406548
26.500000,119.798198,383.059677,401.355609,85.958028,223.452217,85.958028,223.452217,239.415279,239.415279,726.873450
26.666667,123.576716,388.647565,407.821204,87.038856,223.718643,87.038856,223.718643,240.053731,240.053731,744.935874
26.833333,127.238624,394.468830,414.481996,87.814710,224.040805,87.814710,224.040805,240.636043,240.636043,763.663288
27.000000,130.791475,400.586267,421.397399,88.294635,224.470577,88.294635,224.470577,241.211489,241.211489,783.137934
27.166667,134.251787,407.064403,428.631509,88.497102,225.056126,88.497102,225.056126,241.830513,241.830513,803.455910
27.333333,137.644659,413.968302,436.251999,88.448479,225.839936,88.448479,225.839936,242.542388,242.542388,824.728213
27.500000,141.003136,421.362752,444.329217,88.181095,226.857450,88.181095,226.857450,243.393114,243.393114,847.081747
27.666667,144.367461,429.311906,452.935621,87.731138,228.136378,87.731138,228.136378,244.423730,244.423730,870.660377
27.833333,147.784389,437.879356,462.145601,87.136612,229.696630,87.136612,229.696630,245.669149,245.669149,895.626120
28.000000,151.306690,447.128634,472.035729,86.435532,231.550765,86.435532,231.550765,247.157557,247.157557,922.160557
28.166667,154.992942,457.124054,482.685418,85.664451,233.704828,85.664451,233.704828,248.910315,248.910315,950.466625
28.333333,158.907697,467.931856,494.177982,84.857383,236.159403,84.857383,236.159403,250.942302,250.942302,980.770928
28.500000,163.122101,479.621562,506.602075,84.045120,238.910761,84.045120,238.910761,253.262579,253.262579,1013.326739
28.666667,167.714979,492.267542,520.053504,83.254868,241.951991,83.254868,241.951991,255.875241,255.875241,1048.417891
28.833333,172.774484,505.950736,534.637418,82.510176,245.274035,82.510176,245.274035,258.780373,258.780373,1086.363793
29.000000,178.400397,520.760548,550.470934,81.831084,248.866584,81.831084,248.866584,261.975004,261.975004,1127.525827
29.166667,184.707185,536.796930,567.686259,81.234381,252.718820,81.234381,252.718820,265.454001,265.454001,1172.315469
29.333333,191.828025,554.172658,586.434418,80.733989,256.820000,80.733989,256.820000,269.210864,269.210864,1221.204553
29.500000,199.920072,573.015848,606.889773,80.341371,261.159892,80.341371,261.159892,273.238404,273.238404,1274.738198
29.666667,209.171352,593.472699,629.255512,80.065947,265.729093,80.065947,265.729093,277.529290,277.529290,1333.551123
29.833333,219.809847,615.710470,653.770412,79.915504,270.519230,79.915504,270.519230,282.076482,282.076482,1398.388257
30.000000,232.115582,639.920568,680.717252,79.896600,275.523088,79.896600,275.523088,286.873559,286.873559,1470.130867
30.166667,246.436825,666.321559,710.433339,80.014913,280.734657,80.014913,280.734657,291.914943,291.914943,1549.829842
30.333333,263.212067,695.161613,743.323792,80.275587,286.149130,80.275587,286.149130,297.196054,297.196054,1638.748267
30.500000,283.000126,726.719457,779.878349,80.683558,291.762838,80.683558,291.762838,302.713379,302.713379,1738.416106
30.666667,306.521780,761.302068,820.692659,81.243844,297.573122,81.243844,297.573122,308.464463,308.464463,1850.700602
30.833333,334.717880,799.235720,866.495122,81.961838,303.578106,81.961838,303.578106,314.447785,314.447785,1977.896846
31.000000,368.830966,840.844076,918.180288,82.843523,309.776309,82.843523,309.776309,320.662456,320.662456,2122.843565
31.166667,410.520184,886.401423,976.849171,83.895480,316.166036,83.895480,316.166036,327.107649,327.107649,2289.068657
31.333333,462.022271,936.038742,1043.854925,85.124379,322.744553,85.124379,322.744553,333.781675,333.781675,2480.965362
31.500000,526.372865,989.560603,1120.847260,86.535387,329.507512,86.535387,329.507512,340.681043,340.681043,2703.988047
31.666667,607.696611,1046.094245,1209.796817,88.129374,336.450142,88.129374,336.450142,347.800927,347.800927,2964.824420
31.833333,711.544420,1103.424888,1312.951615,89.901268,343.572228,89.901268,343.572228,355.139569,355.139569,3271.421041
32.000000,845.150930,1156.758083,1432.609283,91.844943,350.884755,91.844943,350.884755,362.705949,362.705949,3632.550937
32.166667,1017.074683,1196.542183,1570.399346,93.812857,358.451004,93.812857,358.451004,370.523919,370.523919,4056.199905
32.333333,1235.733591,1204.818058,1725.869074,96.278566,366.163532,96.278566,366.163532,378.609686,378.609686,4545.259775
32.500000,1502.120614,1151.441824,1892.666007,98.813793,374.156957,98.813793,374.156957,386.985263,386.985263,5087.994540
32.666667,1796.689588,994.176306,2053.406926,101.426860,382.435981,101.426860,382.435981,395.657285,395.657285,5641.381390
32.833333,2060.672971,696.429946,2175.175341,104.637306,390.842233,104.637306,390.842233,404.606744,404.606744,6114.201832
33.000000,2198.239611,272.111137,2215.017349,107.949336,399.513516,107.949336,399.513516,413.840680,413.840680,6378.838185
33.166667,2138.584264,-183.101672,2146.408366,111.337912,408.455885,111.337912,408.455885,423.358407,423.358407,6341.975845
33.333333,1907.304130,-546.179074,1983.965884,115.345396,417.512383,115.345396,417.512383,433.152571,433.152571,6022.617126
33.500000,1600.534973,-759.117065,1771.431884,119.427190,426.903973,119.427190,426.903973,443.294322,443.294322,5533.781728
33.666667,1303.284348,-841.033884,1551.092545,123.606589,436.678664,123.606589,436.678664,453.835702,453.835702,4995.073362
33.833333,1054.762306,-838.987572,1347.747628,128.555238,446.632855,128.555238,446.632855,464.765915,464.765915,4481.208880
34.000000,860.388248,-792.614118,1169.831217,133.699911,456.971037,133.699911,456.971037,476.128339,476.128339,4023.588020
34.166667,712.701371,-726.875397,1017.983834,139.279429,467.613425,139.279429,467.613425,487.915028,487.915028,3628.548434
34.333333,601.425136,-655.254887,889.421813,145.323585,478.554919,145.323585,478.554919,500.133737,500.133737,3291.532672
34.500000,517.508626,-584.386674,780.591418,151.863668,489.793384,151.863668,489.793384,512.796386,512.796386,3004.551571
34.666667,453.952669,-517.215866,688.175325,158.934445,501.327587,158.934445,501.327587,525.917776,525.917776,2759.403615
34.833333,405.608088,-454.812196,609.403032,166.574668,513.155566,166.574668,513.155566,539.514369,539.514369,2548.821842
35.000000,368.753496,-397.335846,542.083864,174.827218,525.273423,174.827218,525.273423,553.603401,553.603401,2366.736877
35.166667,340.707630,-344.533958,484.546527,183.739007,537.674418,183.739007,537.674418,568.202255,568.202255,2208.206721
35.333333,319.531226,-295.990246,435.557608,193.360928,550.348120,193.360928,550.348120,583.327954,583.327954,2069.246390
35.500000,303.812044,-251.247433,394.242350,203.747709,563.279594,203.747709,563.279594,598.996686,598.996686,1946.648272
35.666667,292.513685,-209.864902,360.010462,214.957753,576.448508,214.957753,576.448508,615.223307,615.223307,1837.824087
35.833333,284.869903,-171.443637,332.481251,227.052842,589.828192,227.052842,589.828192,632.020798,632.020798,1740.675358
36.000000,280.310577,-135.634975,311.401455,240.097723,603.384599,240.097723,603.384599,649.399639,649.399639,1653.490612
36.166667,278.409325,-102.141555,296.554632,254.159456,617.075225,254.159456,617.075225,667.367112,667.367112,1574.864939
36.333333,278.846058,-70.714852,287.672929,269.306575,630.847958,269.306575,630.847958,685.926510,685.926510,1503.637378
36.500000,281.379756,-41.151384,284.373001,285.607927,644.639938,285.607927,644.639938,705.076264,705.076264,1438.842187
36.666667,285.828261,-13.288630,286.136999,303.131169,658.376467,303.131169,658.376467,724.808994,724.808994,1379.670810
36.833333,292.052988,12.998837,292.342124,321.940891,671.970060,321.940891,671.970060,745.110528,745.110528,1325.442065
37.000000,299.946963,37.802995,302.319776,342.096318,685.319739,342.096318,685.319739,765.958900,765.958900,1275.578639
37.166667,309.425238,61.185691,315.416655,363.648595,698.310703,363.648595,698.310703,787.323402,787.323402,1229.588459
37.333333,320.416937,83.181837,331.038112,386.637683,710.814544,386.637683,710.814544,809.163774,809.163774,1187.049825
37.500000,332.858518,103.802641,348.668584,411.088949,722.690164,411.088949,722.690164,831.429610,831.429610,1147.599472
37.666667,346.687915,123.039039,367.873777,437.009582,733.785605,437.009582,733.785605,854.060120,854.060120,1110.922933
37.833333,361.839558,140.865454,388.292341,464.385103,743.940898,464.385103,743.940898,876.984369,876.984369,1076.746699
38.000000,378.240157,157.244095,409.623390,493.176188,752.992137,493.176188,752.992137,900.122164,900.122164,1044.831809
38.166667,395.805476,172.129795,431.613996,523.316285,760.776728,523.316285,760.776728,923.385707,923.385707,1014.968579
38.333333,414.438207,185.475441,454.048639,554.710392,767.139800,554.710392,767.139800,946.682149,946.682149,986.972242
38.500000,434.027298,197.237671,476.741434,587.235574,771.941366,587.235574,771.941366,969.917054,969.917054,960.679319
38.666667,454.448730,207.382931,499.531108,620.743426,775.064149,620.743426,775.064149,992.998911,992.998911,935.944589
38.833333,475.568227,215.893175,522.278663,655.065091,776.421010,655.065091,776.421010,1015.844407,1015.844407,912.638536
39.000000,497.245635,222.770842,544.867020,690.018691,775.961630,690.018691,775.961630,1038.384440,1038.384440,890.645204
39.166667,519.341124,228.042607,567.202463,725.419274,773.677309,725.419274,773.677309,1060.570460,1060.570460,869.860368
39.333333,541.722804,231.761442,589.217246,761.090737,769.603328,761.090737,769.603328,1082.380890,1082.380890,850.189990
39.500000,564.275379,234.006167,610.872810,796.879315,763.817794,796.879315,763.817794,1103.827099,1103.827099,831.548892
39.666667,586.909364,234.878622,632.163403,832.667725,756.436867,832.667725,756.436867,1124.958788,1124.958788,813.859627
39.833333,609.570397,234.497517,653.119556,868.389388,747.605045,868.389388,747.605045,1145.867982,1145.867982,797.051514
40.000000,632.247816,232.988643,673.810811,904.041589,737.480203,904.041589,737.480203,1166.691151,1166.691151,781.059813
40.166667,654.981494,230.470350,694.346700,939.695889,726.211445,939.695889,726.211445,1187.607438,1187.607438,765.825023
40.333333,677.863921,227.032909,714.873021,975.501396,713.907872,975.501396,713.907872,1208.828947,1208.828947,751.292282
40.500000,701.031360,222.712054,735.558038,1011.671607,700.598665,1011.671607,700.598665,1230.576259,1230.576259,737.410871
40.666667,724.635160,217.465035,756.562725,1048.441512,686.196995,1048.441512,686.196995,1253.034684,1253.034684,724.133786
40.833333,748.792729,211.170273,777.999638,1085.994076,670.499311,1085.994076,670.499311,1276.304219,1276.304219,711.417399
41.000000,773.546433,203.672296,799.910300,1124.398742,653.252713,1124.398742,653.252713,1300.389033,1300.389033,699.221172
41.166667,798.880653,194.851404,822.300048,1163.636987,634.259209,1163.636987,634.259209,1325.268192,1325.268192,687.507429
41.333333,824.798285,184.644318,845.213426,1203.717201,613.406722,1203.717200,613.406722,1351.000705,1351.000705,676.241175
41.500000,851.379056,172.984248,868.774912,1244.762211,590.579076,1244.762211,590.579076,1377.757819,1377.757819,665.389956
41.666667,878.762682,159.720599,893.159852,1286.984052,565.535528,1286.984052,565.535528,1405.759006,1405.759006,654.923742
41.833333,907.085919,144.581989,918.536235,1330.589547,537.855235,1330.589547,537.855235,1435.185283,1435.185283,644.814837
42.000000,936.423104,127.183412,945.020555,1375.691381,506.948011,1375.691381,506.948011,1466.125186,1466.125186,635.037798
42.166667,966.746848,107.051128,972.655855,1422.248986,472.091618,1422.248986,472.091618,1498.553527,1498.553527,625.569366
42.333333,997.901327,83.650038,1001.401212,1470.028716,432.472804,1470.028716,432.472804,1532.324102,1532.324102,616.388383
42.500000,1029.579546,56.411587,1031.123808,1518.569741,387.229166,1518.569741,387.229166,1567.163197,1567.163197,607.475718
42.666667,1061.301495,24.767206,1061.590447,1567.151460,335.499216,1567.151460,335.499216,1602.661357,1602.661357,598.814174
42.833333,1092.394704,-11.808756,1092.458529,1614.764326,276.486805,1614.764326,276.486805,1638.263954,1638.263954,590.388385
43.000000,1121.982054,-53.742951,1123.268460,1660.091689,209.545161,1660.091689,209.545161,1673.264352,1673.264352,582.184699
43.166667,1148.983726,-101.293281,1153.440042,1701.512814,134.281484,1701.512814,134.281484,1706.803261,1706.803261,574.191055
43.333333,1172.142468,-154.466939,1182.276617,1737.140907,50.679709,1737.140907,50.679709,1737.880020,1737.880020,566.396843
43.500000,1190.082593,-212.932825,1208.981789,1764.911560,-40.768018,1764.911560,-40.768018,1765.382351,1765.382351,558.792759
43.666667,1201.416328,-275.940919,1232.698091,1782.742393,-138.940575,1782.742393,-138.940575,1788.148462,1788.148462,551.370666
43.833333,1204.908404,-342.279047,1252.581018,1788.780022,-242.023189,1788.780022,-242.023189,1805.078722,1805.078722,544.123438
44.000000,1199.685978,-410.322152,1267.915894,1781.714847,-347.581285,1781.714847,-347.581285,1815.301778,1815.301778,537.044827
44.166667,1185.410572,-478.220419,1278.238238,1761.039058,-452.842888,1761.039058,-452.842888,1818.330346,1818.330346,530.129323
44.333333,1162.288986,-544.161583,1283.365699,1727.062870,-555.092042,1727.062870,-555.092042,1814.076441,1814.076441,523.372032
44.500000,1130.932535,-606.533361,1283.312556,1680.703473,-651.912546,1680.703473,-651.912546,1802.707445,1802.707445,516.768560
44.666667,1092.239797,-663.943135,1278.205093,1623.309034,-741.217498,1623.309034,-741.217498,1784.526716,1784.526716,510.314916
44.833333,1047.368410,-715.232580,1268.281605,1556.616488,-821.271271,1556.616488,-821.271271,1759.983350,1759.983350,504.007424
45.000000,997.700305,-759.552660,1253.924297,1482.699235,-890.802109,1482.699235,-890.802109,1729.718306,1729.718306,497.842649
45.166667,944.741243,-796.435700,1235.656036,1403.816547,-949.110076,1403.816547,-949.110076,1694.553285,1694.553285,491.817335
45.333333,889.986781,-825.807234,1214.098043,1322.212519,-996.084988,1322.212519,-996.084988,1655.424794,1655.424794,485.928357
45.500000,834.803702,-847.937376,1189.913869,1239.938099,-1032.133464,1239.938099,-1032.133464,1613.302816,1613.302816,480.172685
45.666667,780.351308,-863.357231,1163.758511,1158.733119,-1058.053528,1158.733119,-1058.053528,1569.120680,1569.120680,474.547351
45.833333,727.545478,-872.765766,1136.240514,1079.972367,-1074.894939,1079.972367,-1074.894939,1523.725515,1523.725515,469.049427
46.000000,677.057551,-876.945044,1107.898703,1004.663796,-1083.832099,1004.663796,-1083.832099,1477.850250,1477.850250,463.676017
46.166667,629.336117,-876.692586,1079.191289,933.481345,-1086.062571,933.481345,-1086.062571,1432.103114,1432.103114,458.424243
46.333333,584.641273,-872.773114,1050.494325,866.816216,-1082.734703,866.816216,-1082.734703,1386.969643,1386.969643,453.291240
46.500000,543.082836,-865.888054,1022.106202,804.834189,-1074.901912,804.834189,-1074.901912,1342.822472,1342.822472,448.274159
46.666667,504.657122,-856.659760,994.255881,747.530844,-1063.499003,747.530844,-1063.499003,1299.935573,1299.935573,443.370164
46.833333,469.279408,-845.626147,967.112580,694.780116,-1049.334124,694.780116,-1049.334124,1258.499707,1258.499707,438.576438
47.000000,436.810577,-833.242545,940.795737,646.374374,-1033.091558,646.374374,-1033.091558,1218.637764,1218.637764,433.890185
47.166667,407.078172,-819.887690,915.384325,602.055930,-1015.340683,602.055930,-1015.340683,1180.418589,1180.418589,429.308637
47.333333,379.892173,-805.872049,890.925262,561.540718,-996.548470,561.540718,-996.548470,1143.869237,1143.869237,424.829057
47.500000,355.056458,-791.446718,867.440485,524.535490,-977.092841,524.535490,-977.092841,1108.985077,1108.985077,420.448747
47.666667,332.376743,-776.812379,844.932998,490.749702,-957.276061,490.749702,-957.276061,1075.738224,1075.738224,416.165050
47.833333,311.665815,-762.127495,823.391704,459.903373,-937.337073,459.903373,-937.337073,1044.084240,1044.084240,411.975355
48.000000,292.746815,-747.515564,802.795252,431.732020,-917.462338,431.732020,-917.462338,1013.967297,1013.967297,407.877103
48.166667,275.454989,-733.071555,783.115162,405.989283,-897.795519,405.989283,-897.795519,985.324359,985.324359,403.867791
48.333333,259.638490,-718.867306,764.318225,382.448087,-878.445538,382.448087,-878.445538,958.088254,958.088254,399.944971
48.500000,245.158433,-704.955994,746.368281,360.900789,-859.493322,360.900789,-859.493322,932.189976,932.189976,396.106258
48.666667,231.888540,-691.375915,729.227640,341.158604,-840.997436,341.158604,-840.997436,907.560400,907.560400,392.349329
48.833333,219.714475,-678.153536,712.858098,323.050632,-822.998678,323.050632,-822.998678,884.131514,884.131514,388.671925
49.000000,208.533031,-665.306035,697.221734,306.422616,-805.523883,306.422616,-805.523883,861.837308,861.837308,385.071852
49.166667,198.251248,-652.843291,682.281409,291.135653,-788.588903,291.135653,-788.588903,840.614315,840.614315,381.546982
49.333333,188.785497,-640.769560,668.001192,277.064796,-772.201135,277.064796,-772.201135,820.402031,820.402031,378.095255
49.500000,180.060634,-629.084755,654.346590,264.097784,-756.361416,264.097784,-756.361416,801.143078,801.143078,374.714675
49.666667,172.009116,-617.785511,641.284705,252.133752,-741.065652,252.133752,-741.065652,782.783322,782.783322,371.403316
49.833333,164.570212,-606.866055,628.784354,241.082014,-726.306092,241.082014,-726.306092,765.271897,765.271897,368.159313
50.000000,157.689271,-596.318832,616.816063,230.860986,-712.072289,230.860986,-712.072289,748.561113,748.561113,364.980868
