Freq.Sweep,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm","Z1 in Ohm","Z2 in Ohm","Z0 in Ohm"
1.500000,11.203118,63.491386,64.472210,8.159469,65.712997,8.159469,65.712997,66.217633,66.217633,61.528714
1.666667,14.455656,76.798212,78.146857,11.733468,82.530843,11.733468,82.530843,83.360748,83.360748,68.298621
1.833333,20.470048,96.154595,98.309354,19.130073,108.221723,19.130073,108.221723,109.899505,109.899505,75.651772
2.000000,34.441046,129.550281,134.050218,38.011431,154.755658,38.011431,154.755658,159.355522,159.355522,83.716975
2.166667,95.433509,201.025327,222.528058,126.779842,258.192662,126.779842,258.192662,287.639669,287.639669,92.663648
2.333333,411.825850,-0.000653,411.825850,597.688329,-47.297981,597.688329,-47.297981,599.556868,599.556868,102.698355
2.500000,84.627810,-102.639342,133.028947,101.838652,-205.146473,101.838652,-205.146473,229.033155,229.033155,114.031279
2.666667,42.069560,-35.041782,54.751935,30.906405,-107.140650,30.906405,-107.140650,111.509303,111.509303,126.743944
2.833333,38.102350,-4.658790,38.386109,15.077078,-63.159542,15.077078,-63.159542,64.934167,64.934167,140.371981
3.000000,42.785870,9.873349,43.910291,9.406646,-38.461970,9.406646,-38.461970,39.595557,39.595557,152.814988
3.166667,49.347745,13.205289,51.084044,6.838176,-22.255047,6.838176,-22.255047,23.281919,23.281919,158.528268
3.333333,51.119221,8.150266,51.764869,5.514428,-10.473056,5.514428,-10.473056,11.836123,11.836123,149.387652
3.500000,44.367049,2.464995,44.435472,4.783420,-1.275125,4.783420,-1.275125,4.950459,4.950459,123.925011
3.666667,33.622254,2.512025,33.715964,4.370437,6.288009,4.370437,6.288009,7.657661,7.657661,92.253368
3.833333,24.314988,7.452069,25.431319,4.144198,12.754383,4.144198,12.754383,13.410767,13.410767,64.723971
4.000000,17.842171,14.359415,22.902747,4.035951,18.451592,4.035951,18.451592,18.887830,18.887830,45.866185
4.166667,13.641878,21.546076,25.501651,4.007143,23.590616,4.007143,23.590616,23.928526,23.928526,37.254753
4.333333,10.947463,28.396657,30.433814,4.035018,28.313650,4.035018,28.313650,28.599723,28.599723,37.814731
4.500000,9.209375,34.769382,35.968354,4.105640,32.720205,4.105640,32.720205,32.976781,32.976781,43.457187
4.666667,8.083027,40.686739,41.481877,4.210270,36.882184,4.210270,36.882184,37.121717,37.121717,50.834343
4.833333,7.358007,46.215771,46.797839,4.343393,40.853003,4.343393,40.853003,41.083244,41.083244,58.505256
5.000000,6.904782,51.427150,51.888609,4.501579,44.673331,4.501579,44.673331,44.899563,44.899563,65.994027
5.166667,6.642038,56.383129,56.773004,4.682810,48.374826,4.682810,48.374826,48.600952,48.600952,73.177520
5.333333,6.517620,61.135409,61.481848,4.886077,51.982640,4.886077,51.982640,52.211767,52.211767,80.052354
5.500000,6.497422,65.726099,66.046473,5.111126,55.517140,5.111126,55.517140,55.751919,55.751919,86.652816
5.666667,6.558815,70.189401,70.495178,5.358302,58.995122,5.358302,58.995122,59.237959,59.237959,93.021842
5.833333,6.686678,74.553245,74.852508,5.628458,62.430681,5.628458,62.430681,62.683885,62.683885,99.200953
6.000000,6.870952,78.840649,79.139484,5.922907,65.835847,5.922907,65.835847,66.101737,66.101737,105.227156
6.166667,7.105100,83.070806,83.374105,6.243403,69.221059,6.243403,69.221059,69.502051,69.502051,111.132424
6.333333,7.385122,87.259924,87.571881,6.592147,72.595520,6.592147,72.595520,72.894210,72.894210,116.944078
6.500000,7.708922,91.421869,91.746311,6.971813,75.967467,6.971813,75.967467,76.286711,76.286711,122.685433
6.666667,8.075903,95.568665,95.909280,7.385593,79.344382,7.385593,79.344382,79.687376,79.687376,128.376455
6.833333,8.486705,99.710872,100.071385,7.837261,82.733144,7.837261,82.733144,83.103524,83.103524,134.034340
7.000000,8.943063,103.857873,104.242200,8.331255,86.140151,8.331255,86.140151,86.542102,86.542102,139.674014
7.166667,9.447724,108.018095,108.430477,8.872784,89.571401,8.872784,89.571401,90.009789,90.009789,145.308527
7.333333,10.004441,112.199163,112.644312,9.467959,93.032541,9.467959,93.032541,93.513079,93.513079,150.949378
7.500000,10.618006,116.408011,116.891261,10.123956,96.528888,10.123956,96.528888,97.058337,97.058337,156.606772
7.666667,11.294330,120.650935,121.178422,10.849214,100.065401,10.849214,100.065401,100.651825,100.651825,162.289817
7.833333,12.040566,124.933611,125.512479,11.653671,103.646620,11.653671,103.646620,104.299712,104.299712,168.006678
8.000000,12.865282,129.261042,129.899702,12.549064,107.276532,12.549064,107.276532,108.008024,108.008024,173.764692
8.166667,13.764801,133.637780,134.344803,13.528464,110.958864,13.528464,110.958864,111.780539,111.780539,179.570444
8.333333,14.792819,138.066068,138.856280,14.670729,114.694268,14.670729,114.694268,115.628740,115.628740,185.429826
8.500000,15.922011,142.548849,143.435299,15.932923,118.484828,15.932923,118.484828,119.551297,119.551297,191.348055
8.666667,17.183103,147.085982,148.086276,17.358937,122.328382,17.358937,122.328382,123.553898,123.553898,197.329671
8.833333,18.595913,151.675220,152.810930,18.976073,126.220011,18.976073,126.220011,127.638483,127.638483,203.378517
9.000000,20.183626,156.310913,157.608630,20.816464,130.150117,20.816464,130.150117,131.804317,131.804317,209.497688
9.166667,21.973137,160.982635,162.475314,22.917622,134.102405,22.917622,134.102405,136.046581,136.046581,215.689457
9.333333,23.995219,165.673278,167.401928,25.322712,138.051075,25.322712,138.051075,140.354334,140.354334,221.955183
9.500000,26.284280,170.356445,172.372219,28.080247,141.956973,28.080247,141.956973,144.707575,144.707575,228.295192
9.666667,28.877338,174.992988,177.359653,31.242605,145.762465,31.242605,145.762465,149.073124,149.073124,234.708638
9.833333,31.811570,179.526612,182.323286,34.862444,149.384918,34.862444,149.384918,153.398969,153.398969,241.193345
10.000000,35.119458,183.878723,187.202460,38.985538,152.709055,38.985538,152.709055,157.606877,157.606877,247.745640
10.166667,38.820186,187.943300,191.910633,43.638019,155.579331,43.638019,155.579331,161.583431,161.583431,254.360172
10.333333,42.905723,191.583718,196.329372,48.805700,157.795231,48.805700,157.795231,165.170613,165.170613,261.029753
10.500000,47.320658,194.635366,200.305193,54.404052,159.115225,54.404052,159.115225,168.159019,168.159019,267.745216
10.666667,51.937211,196.920160,203.654176,60.241012,159.278547,60.241012,159.278547,170.289856,170.289856,274.495331
10.833333,56.532396,198.280118,206.181757,65.983049,158.055477,65.983049,158.055477,171.275499,171.275499,281.266813
11.000000,60.782480,198.632998,207.724765,71.147228,155.330649,71.147228,155.330649,170.849462,170.849462,288.044456
11.166667,64.295573,198.039432,208.215123,75.150469,151.203507,75.150469,151.203507,168.849322,168.849322,294.811451
11.333333,66.694456,196.750171,207.746914,77.434179,146.058757,77.434179,146.058757,165.315494,165.315494,301.549938
11.500000,67.730895,195.191580,206.608875,77.636039,140.544090,77.636039,140.544090,160.561502,160.561502,308.241842
11.666667,67.376049,193.871913,205.245830,75.725846,135.428863,75.725846,135.428863,155.162433,155.162433,314.870018
11.833333,65.830166,193.244959,204.150006,72.020083,131.398746,72.020083,131.398746,149.841659,149.841659,321.419727
12.000000,63.444507,193.602603,203.733093,67.064606,128.893625,67.064606,128.893625,145.297034,145.297034,327.880379
12.166667,60.605508,195.044468,204.243413,61.460392,128.061112,61.460392,128.061112,142.045866,142.045866,334.247469
12.333333,57.641916,197.517347,205.756392,55.723410,128.814846,55.723410,128.814846,140.350857,140.350857,340.524507
12.500000,54.782712,200.883627,208.219541,50.220369,130.936492,50.220369,130.936492,140.237122,140.237122,346.724750
12.666667,52.158196,204.982534,211.514342,45.168978,134.167321,45.168978,134.167321,141.566615,141.566615,352.872446
12.833333,49.823052,209.669238,215.507601,40.671044,138.267021,40.671044,138.267021,144.124609,144.124609,359.003361
13.000000,47.784010,214.833117,220.083120,36.752564,143.041733,36.752564,143.041733,147.687807,147.687807,365.164401
13.166667,46.023547,220.402530,225.156483,33.398075,148.352309,33.398075,148.352309,152.065246,152.065246,371.412262
13.333333,44.517638,226.343289,230.679658,30.576534,154.113434,30.576534,154.113434,157.117393,157.117393,377.811211
13.500000,43.249252,232.655890,236.641630,28.261294,160.291069,28.261294,160.291069,162.763410,162.763410,384.430236
13.666667,42.221570,239.374909,243.069965,26.450196,166.903083,26.450196,166.903083,168.985952,168.985952,391.339906
13.833333,41.478887,246.572920,250.037403,25.197658,174.026459,25.197658,174.026459,175.841208,175.841208,398.609357
14.000000,41.155741,254.368401,257.676306,24.689424,181.810110,24.689424,181.810110,183.478838,183.478838,406.303724
14.166667,41.618861,262.910783,266.184541,25.456716,190.452987,25.456716,190.452987,192.146779,192.146779,414.482298
14.333333,43.884910,272.082685,275.599116,29.004096,199.757538,29.004096,199.757538,201.852203,201.852203,423.197503
14.500000,49.604847,279.175563,283.548296,37.787131,205.642875,37.787131,205.642875,209.085770,209.085770,432.494692
14.666667,51.479533,279.666675,284.365243,40.836423,201.309725,40.836423,201.309725,205.409880,205.409880,442.412637
14.833333,47.262984,286.837698,290.705443,34.763581,206.668216,34.763581,206.668216,209.571606,209.571606,452.984534
15.000000,48.200893,298.697537,302.561638,36.419606,218.720402,36.419606,218.720402,221.731824,221.731824,464.239347
15.166667,54.958747,309.181081,314.027713,46.786639,228.357964,46.786639,228.357964,233.101586,233.101586,476.203303
15.333333,64.764071,312.732110,319.367747,61.691520,227.235949,61.691520,227.235949,235.461292,235.461292,488.901406
15.500000,68.292366,309.222161,316.673636,67.134495,215.150609,67.134495,215.150609,225.381510,225.381510,502.358884
15.666667,63.436793,308.690824,315.141637,59.944041,207.149362,59.944041,207.149362,215.648201,215.648201,516.602512
15.833333,57.146569,314.209552,319.364013,50.534099,207.825442,50.534099,207.825442,213.881064,213.881064,531.661798
16.000000,52.475762,323.085631,327.319462,43.476648,213.123572,43.476648,213.123572,217.512933,217.512933,547.570035
16.166667,49.463026,333.446363,337.095042,38.821075,220.216007,38.821075,220.216007,223.611640,223.611640,564.365258
16.333333,47.602538,344.555503,347.828257,35.800340,227.976805,35.800340,227.976805,230.770639,230.770639,582.091112
16.500000,46.735067,356.224448,359.277085,34.167299,236.098235,34.167299,236.098235,238.557709,238.557709,600.797707
16.666667,46.511246,368.396677,371.321165,33.389296,244.467056,33.389296,244.467056,246.736674,246.736674,620.542460
16.833333,46.876386,381.137895,384.009753,33.375105,253.149328,33.375105,253.149328,255.339930,255.339930,641.390998
17.000000,48.118351,394.519451,397.443043,34.546423,262.215092,34.546423,262.215092,264.481020,264.481020,663.418137
17.166667,50.327709,408.593861,411.681700,37.027782,271.701140,37.027782,271.701140,274.212629,274.212629,686.708993
17.333333,54.197926,423.134672,426.591568,41.846492,281.220192,41.846492,281.220192,284.316594,284.316594,711.360264
17.500000,60.597385,436.800313,440.983624,50.290275,288.705960,50.290275,288.705960,293.053311,293.053311,737.481732
17.666667,67.989886,446.037373,451.189497,60.037474,288.767189,60.037474,288.767189,294.942346,294.942346,765.198034
17.833333,68.949996,452.398021,457.622193,59.929481,283.663051,59.929481,283.663051,289.924592,289.924592,794.650785
18.000000,65.596247,465.372155,469.972457,53.120060,287.550641,53.120060,287.550641,292.415991,292.415991,826.000239
18.166667,65.611415,483.640547,488.070729,51.105953,298.360953,51.105953,298.360953,302.706255,302.706255,859.431682
18.333333,70.305141,502.766112,507.657932,55.817942,309.336950,55.817942,309.336950,314.332612,314.332612,895.154296
18.500000,78.444522,519.032746,524.927170,65.366696,314.788135,65.366696,314.788135,321.503305,321.503305,933.408757
18.666667,84.864860,530.474831,537.220244,71.957112,311.632751,71.957112,311.632751,319.832452,319.832452,974.471969
18.833333,85.199319,542.458367,549.108372,68.981115,307.766551,68.981115,307.766551,315.402353,315.402353,1018.663809
19.000000,83.153389,559.886089,566.027313,61.927095,310.366397,61.927095,310.366397,316.484227,316.484227,1066.355470
19.166667,82.392212,581.744962,587.550574,56.207478,317.706761,56.207478,317.706761,322.640460,322.640460,1117.979849
19.333333,83.556113,606.357013,612.086964,52.677086,327.030381,52.677086,327.030381,331.245748,331.245748,1174.044687
19.500000,86.382376,633.050719,638.917152,50.813532,337.047953,50.813532,337.047953,340.856770,340.856770,1235.148694
19.666667,90.626492,661.747829,667.924659,50.087359,347.309507,50.087359,347.309507,350.902603,350.902603,1302.003156
19.833333,96.191376,692.626404,699.273992,50.148965,357.687232,50.148965,357.687232,361.185651,361.185651,1375.458702
20.000000,103.107088,725.992175,733.277376,50.785689,368.166232,50.785689,368.166232,371.652472,371.652472,1456.543387
20.166667,111.514291,762.237127,770.351138,51.872065,378.769469,51.872065,378.769469,382.304881,382.304881,1546.498971
20.333333,121.651233,801.843203,811.018831,53.332675,389.530100,53.332675,389.530100,393.164180,393.164180,1646.857624
20.500000,133.870886,845.394152,855.927968,55.124473,400.482806,55.124473,400.482806,404.258810,404.258810,1759.516040
20.666667,148.668993,893.602303,905.884951,57.224865,411.660733,57.224865,411.660733,415.619110,415.619110,1886.852118
20.833333,166.734519,947.344724,961.905622,59.625072,423.094803,59.625072,423.094803,427.275510,427.275510,2031.883840
21.000000,189.030556,1007.711124,1025.287404,62.326236,434.813783,62.326236,434.813783,439.257995,439.257995,2198.493396
21.166667,216.922727,1076.065685,1097.712543,65.337072,446.844559,65.337072,446.844559,451.596050,451.596050,2391.748627
21.333333,252.384052,1154.125080,1181.398498,68.671771,459.212057,68.671771,459.212057,464.318345,464.318345,2618.375364
21.500000,298.341089,1244.040536,1279.313981,72.352057,471.940734,72.352057,471.940734,477.454580,477.454580,2887.439126
21.666667,359.237654,1348.476902,1395.507666,76.402645,485.052700,76.402645,485.052700,491.033080,491.033080,3211.405629
21.833333,442.033511,1470.587640,1535.585110,80.853737,498.568944,80.853737,498.568944,505.082487,505.082487,3607.703517
22.000000,557.959866,1613.657801,1707.398815,85.740381,512.508836,85.740381,512.508836,519.631331,519.631331,4101.069639
22.166667,725.645714,1779.691210,1921.942379,91.102544,526.889813,91.102544,526.889813,534.707910,534.707910,4726.812110
22.333333,976.446235,1964.837160,2194.090316,96.985262,541.726924,96.985262,541.726924,550.340078,550.340078,5534.307727
22.500000,1361.716121,2145.689253,2541.309340,103.438807,557.032214,103.438807,557.032214,566.554917,566.554917,6585.998784
22.666667,1952.191494,2242.180217,2972.948663,110.518781,572.813957,110.518781,572.813957,583.378291,583.378291,7931.321149
22.833333,2775.962180,2046.180621,3448.596984,118.286184,589.075680,118.286184,589.075680,600.834235,600.834235,9490.771652
23.000000,3578.922391,1247.825024,3790.218037,126.807289,605.815024,126.807289,605.815024,618.944208,618.944208,10784.549105
23.166667,3718.670571,-33.176347,3718.818560,136.153319,623.022406,136.153319,623.022406,637.726152,637.726152,10966.551511
23.333333,3073.224806,-1006.605314,3233.877698,146.399820,640.679507,146.399820,640.679507,657.193380,657.193380,9909.026772
23.500000,2259.379955,-1354.480073,2634.276761,157.625617,658.757637,157.625617,658.757637,677.353276,677.353276,8409.712129
23.666667,1636.100650,-1338.732106,2114.007802,169.911229,677.216053,169.911229,677.216053,698.205849,698.205849,7050.840548
23.833333,1220.955948,-1195.685352,1708.916876,183.336663,696.000347,183.336663,696.000347,719.742187,719.742187,5971.235075
24.000000,950.831637,-1027.813236,1400.171722,197.978438,715.041115,197.978438,715.041115,741.942894,741.942894,5138.700229
24.166667,772.857651,-869.311765,1163.190394,213.905782,734.253161,213.905782,734.253161,764.776691,764.776691,4493.569214
24.333333,653.297211,-728.888378,978.813319,231.175984,753.535597,231.175984,753.535597,788.199360,788.199360,3985.742748
24.500000,571.715746,-606.816481,833.717660,249.829102,772.773238,249.829102,772.773238,812.153346,812.153346,3578.713832
24.666667,515.658486,-500.966579,718.937541,269.882181,791.839791,269.882181,791.839791,836.568375,836.568375,3246.738648
24.833333,477.339929,-408.829743,628.486409,291.323635,810.603201,291.323635,810.603201,861.363460,861.363460,2971.646477
25.000000,451.736284,-328.137106,558.336486,314.108518,828.933501,314.108518,828.933501,886.450738,886.450738,2740.445544
25.166667,435.493558,-256.995955,505.669417,338.155597,846.713200,338.155597,846.713200,911.741439,911.741439,2543.688502
25.333333,426.293337,-193.867423,468.306082,363.347498,863.849793,363.347498,863.849793,937.154133,937.154133,2374.382503
25.500000,422.477312,-137.500537,444.289857,389.534972,880.289496,389.534972,880.289496,962.625104,962.625104,2227.261523
25.666667,422.821581,-86.862424,431.651677,416.545877,896.030899,416.545877,896.030899,988.120357,988.120357,2098.295160
25.833333,426.400513,-41.077782,428.374581,444.199448,911.136490,444.199448,911.136490,1013.648289,1013.648289,1984.352114
26.000000,432.505254,0.618985,432.505697,472.324809,925.740327,472.324809,925.740327,1039.271802,1039.271802,1882.965886
26.166667,440.596227,38.918675,442.311766,500.782555,940.050077,500.782555,940.050077,1065.118451,1065.118451,1792.169040
26.333333,450.276389,74.460284,456.391455,529.487100,954.342604,529.487100,954.342604,1091.387372,1091.387372,1710.374144
26.500000,461.276466,107.843902,473.715406,558.427532,968.953146,558.427532,968.953146,1118.352140,1118.352140,1636.287005
26.666667,473.446360,139.635584,493.608704,587.684720,984.259462,587.684720,984.259462,1146.359463,1146.359463,1568.842581
26.833333,486.749068,170.366698,515.702887,617.443601,1000.662828,617.443601,1000.662828,1175.824262,1175.824262,1507.157038
27.000000,501.255236,200.530057,539.878797,648.000537,1018.568181,648.000537,1018.568181,1207.222364,1207.222364,1450.491471
27.166667,517.137783,230.574893,566.212211,679.766613,1038.365609,679.766613,1038.365609,1241.082506,1241.082506,1398.224126
27.333333,534.667100,260.901923,594.927492,713.268989,1060.414242,713.268989,1060.414242,1277.979271,1277.979271,1349.828890
27.500000,554.207880,291.859011,626.360963,749.152628,1085.028843,749.152628,1085.028843,1318.528441,1318.528441,1304.858461
27.666667,576.218721,323.737282,660.934068,788.184694,1112.468391,788.184694,1112.468391,1363.385871,1363.385871,1262.931006
27.833333,601.255885,356.766336,699.135793,831.264122,1142.924388,831.264122,1142.924388,1413.250225,1413.250225,1223.719469
28.000000,629.982112,391.107016,741.513425,879.437886,1176.506269,879.437886,1176.506269,1468.869633,1468.869633,1186.942892
28.166667,663.181131,426.839231,788.670363,933.925288,1213.220071,933.925288,1213.220071,1531.051725,1531.051725,1152.359281
28.333333,701.778429,463.941477,841.269670,996.151046,1252.935025,996.151046,1252.935025,1600.675821,1600.675821,1119.759670
28.500000,746.867966,502.257387,900.041244,1067.786962,1295.331232,1067.786962,1295.331232,1678.705453,1678.705453,1088.963144
28.666667,799.743520,541.443528,965.790242,1150.800194,1339.819346,1150.800194,1339.819346,1766.198451,1766.198451,1059.812617
28.833333,861.931549,580.889271,1039.402877,1247.503537,1385.418770,1247.503537,1385.418770,1864.309589,1864.309589,1032.171232
29.000000,935.218226,619.597017,1121.843836,1360.596766,1430.576559,1360.596766,1430.576559,1974.277805,1974.277805,1005.919295
29.166667,1021.655815,656.007719,1214.136208,1493.176704,1472.904406,1493.176704,1472.904406,2097.385053,2097.385053,980.951645
29.333333,1123.519926,687.753051,1317.308348,1648.673638,1508.805883,1648.673638,1508.805883,2234.864639,2234.864639,957.175419
29.500000,1243.165973,711.319523,1432.283875,1830.636123,1532.971595,1830.636123,1532.971595,2387.724969,2387.724969,934.508146
29.666667,1382.696384,721.627179,1559.677875,2042.232094,1537.746543,2042.232094,1537.746543,2556.438217,2556.438217,912.876143
29.833333,1543.303525,711.578483,1699.449825,2285.263159,1512.452770,2285.263159,1512.452770,2740.427173,2740.427173,892.213169
30.000000,1724.116291,671.753809,1850.359469,2558.434550,1442.932295,2558.434550,1442.932295,2937.284623,2937.284623,872.459295
30.166667,1920.426465,590.653734,2009.206221,2854.694458,1311.910238,2854.694458,1311.910238,3141.717512,3141.717512,853.559978
30.333333,2121.458846,456.177630,2169.950614,3157.889571,1101.213079,3157.889571,1101.213079,3344.388851,3344.388851,835.465294
30.500000,2308.576978,259.132637,2323.074986,3440.074009,797.032213,3440.074009,797.032213,3531.199447,3531.199447,818.129305
30.666667,2455.881267,-1.153888,2455.881538,3662.407973,398.342690,3662.407973,398.342690,3684.007201,3684.007201,801.509550
30.833333,2535.480748,-311.184196,2554.505476,3783.066632,-74.622935,3783.066632,-74.622935,3783.802548,3783.802548,785.566623
31.000000,2527.367648,-642.144427,2607.668823,3772.052473,-578.658303,3772.052473,-578.658303,3816.179410,3816.179410,770.263832
31.166667,2428.919604,-956.928992,2610.625124,3625.446634,-1058.122314,3625.446634,-1058.122314,3776.703077,3776.703077,755.566915
31.333333,2256.849295,-1222.810284,2566.833405,3368.330164,-1463.943357,3368.330164,-1463.943357,3672.707209,3672.707209,741.443809
31.500000,2039.710928,-1421.589692,2486.229660,3043.542169,-1768.843523,3043.542169,-1768.843523,3520.221065,3520.221065,727.864457
31.666667,1806.753876,-1551.422532,2381.443143,2694.961016,-1970.073395,2694.961016,-1970.073395,3338.263629,3338.263629,714.800641
31.833333,1580.117856,-1621.768581,2264.267159,2355.799171,-2081.837110,2355.799171,-2081.837110,3143.856785,3143.856785,702.225844
32.000000,1372.665990,-1646.571398,2143.690577,2045.354268,-2125.061896,2045.354268,-2125.061896,2949.468112,2949.468112,690.115125
32.166667,1189.639764,-1642.124847,2027.761520,1771.491859,-2124.198812,1771.491859,-2124.198812,2765.936370,2765.936370,678.445017
32.333333,1031.896273,-1610.927185,1913.085548,1535.501774,-2083.005354,1535.501774,-2083.005354,2587.793849,2587.793849,667.193424
32.500000,897.560387,-1569.473869,1807.999689,1334.575044,-2026.233430,1334.575044,-2026.233430,2426.254822,2426.254822,656.339541
32.666667,783.403505,-1522.461506,1712.194524,1163.872800,-1960.936852,1163.872800,-1960.936852,2280.323054,2280.323054,645.863765
32.833333,688.405197,-1468.566529,1621.909173,1021.868157,-1885.139081,1021.868157,-1885.139081,2144.286335,2144.286335,635.747632
33.000000,607.847653,-1415.669997,1540.649314,901.487812,-1810.669608,901.487812,-1810.669608,2022.672664,2022.672664,625.973740
33.166667,539.125081,-1364.779863,1467.405849,798.826299,-1739.048220,798.826299,-1739.048220,1913.742973,1913.742973,616.525689
33.333333,482.034164,-1313.602669,1399.252982,713.581460,-1666.842351,713.581460,-1666.842351,1813.163512,1813.163512,607.388019
33.500000,432.647839,-1265.848668,1337.743250,639.865375,-1599.624302,639.865375,-1599.624302,1722.853913,1722.853913,598.546156
33.666667,389.586971,-1221.262621,1281.897186,575.611694,-1537.017957,575.611694,-1537.017957,1641.265677,1641.265677,589.986357
33.833333,353.533526,-1177.742140,1229.659507,521.845475,-1475.876186,521.845475,-1475.876186,1565.417904,1565.417904,581.695659
34.000000,321.782498,-1137.381773,1182.024227,474.511176,-1419.346743,474.511176,-1419.346743,1496.564744,1496.564744,573.661835
34.166667,294.173924,-1099.416556,1138.092730,433.370608,-1366.287898,433.370608,-1366.287898,1433.371098,1433.371098,565.873348
34.333333,270.066927,-1063.750203,1097.497444,397.464034,-1316.560608,397.464034,-1316.560608,1375.248884,1375.248884,558.319307
34.500000,248.925960,-1030.260512,1059.906060,365.989596,-1269.986651,365.989596,-1269.986651,1321.671092,1321.671092,550.989431
34.666667,230.306214,-998.812010,1025.020187,338.281393,-1226.367629,338.281393,-1226.367629,1272.168174,1272.168174,543.874009
34.833333,213.838658,-969.265667,992.573879,313.787067,-1185.499542,313.787067,-1185.499542,1226.324381,1226.324381,536.963870
35.000000,199.216648,-941.484949,962.331119,292.047754,-1147.181891,292.047754,-1147.181891,1183.772859,1183.772859,530.250345
35.166667,186.184467,-915.339442,934.082946,272.680872,-1111.223123,272.680872,-1111.223123,1144.190407,1144.190407,523.725238
35.333333,174.527994,-890.706656,907.644406,255.366154,-1077.443349,255.366154,-1077.443349,1107.292212,1107.292212,517.380801
35.500000,164.067104,-867.472830,882.851700,239.834245,-1045.675571,239.834245,-1045.675571,1072.827043,1072.827043,511.209699
35.666667,154.649583,-845.533058,859.559565,225.857587,-1015.765883,225.857587,-1015.765883,1040.572909,1040.572909,505.204995
35.833333,146.146196,-824.791074,837.638959,213.243038,-987.573147,213.243038,-987.573147,1010.333268,1010.333268,499.360118
36.000000,138.446732,-805.158800,816.975024,201.825924,-960.968344,201.825924,-960.968344,981.933736,981.933736,493.668845
36.166667,131.456751,-786.555820,797.465319,191.465187,-935.833787,191.465187,-935.833787,955.219239,955.219239,488.125276
36.333333,125.094983,-768.908790,779.018281,182.039479,-912.062236,182.039479,-912.062236,930.051554,930.051554,482.723822
36.500000,119.291180,-752.150840,761.551884,173.443942,-889.556031,173.443942,-889.556031,906.307195,906.307195,477.459177
36.666667,113.984340,-736.221017,744.992494,165.587559,-868.226244,165.587559,-868.226244,883.875586,883.875586,472.326308
36.833333,109.121268,-721.063735,729.273859,158.390982,-847.991880,158.390982,-847.991880,862.657482,862.657482,467.320436
37.000000,104.655347,-706.628275,714.336238,151.784712,-828.779120,151.784712,-828.779120,842.563605,842.563605,462.437019
37.166667,100.545543,-692.868318,700.125640,145.707599,-810.520635,145.707599,-810.520635,823.513452,823.513452,457.671738
37.333333,96.755559,-679.741514,686.593158,140.105577,-793.154948,140.105577,-793.154948,805.434258,805.434258,453.020484
37.500000,93.253124,-667.209087,673.694375,134.930602,-776.625842,134.930602,-776.625842,788.260088,788.260088,448.479345
37.666667,90.009396,-655.235474,661.388855,130.139755,-760.881833,130.139755,-760.881833,771.931033,771.931033,444.044589
37.833333,86.998460,-643.787988,649.639673,125.694502,-745.875662,125.694502,-745.875662,756.392498,756.392498,439.712658
38.000000,84.196898,-632.836513,638.413009,121.560038,-731.563851,121.560038,-731.563851,741.594573,741.594573,435.480148
38.166667,81.583428,-622.353222,627.677775,117.704751,-717.906279,117.704751,-717.906279,727.491467,727.491467,431.343806
38.333333,79.138588,-612.312311,617.405282,114.099762,-704.865795,114.099762,-704.865795,714.040996,714.040996,427.300510
38.500000,76.844509,-602.689744,607.568932,110.718566,-692.407836,110.718566,-692.407836,701.204116,701.204116,423.347266
38.666667,74.684673,-593.463041,598.143947,107.536678,-680.500116,107.536678,-680.500116,688.944515,688.944515,419.481191
38.833333,72.643754,-584.611041,589.107108,104.531405,-669.112283,104.531405,-669.112283,677.228219,677.228219,415.699507
39.000000,70.707478,-576.113722,580.436532,101.681620,-658.215635,101.681620,-658.215635,666.023253,666.023253,411.999527
39.166667,68.862523,-567.951992,572.111451,98.967621,-647.782833,98.967621,-647.782833,655.299312,655.299312,408.378649
39.333333,67.096429,-560.107525,564.112019,96.370989,-637.787645,96.370989,-637.787645,645.027478,645.027478,404.834346
39.500000,65.397563,-552.562573,556.419121,93.874549,-628.204679,93.874549,-628.204679,635.179934,635.179934,401.364154
39.666667,63.755085,-545.299813,549.014205,91.462292,-619.009142,91.462292,-619.009142,625.729709,625.729709,397.965672
39.833333,62.158971,-538.302148,541.879083,89.119436,-610.176563,89.119436,-610.176563,616.650397,616.650397,394.636547
40.000000,60.600098,-531.552516,534.995747,86.832529,-601.682497,86.832529,-601.682497,607.915878,607.915878,391.374473
40.166667,59.070436,-525.033681,528.346177,84.589745,-593.502217,84.589745,-593.502217,599.500047,599.500047,388.177187
40.333333,57.563454,-518.728084,521.912231,82.381485,-585.610494,82.381485,-585.610494,591.376665,591.376665,385.042465
40.500000,56.074811,-512.617954,515.675820,80.201417,-577.981763,80.201417,-577.981763,583.519653,583.519653,381.968119
40.666667,54.603120,-506.686087,509.619752,78.047613,-570.591291,78.047613,-570.591291,575.904376,575.904376,378.951999
40.833333,53.150099,-500.917513,503.729380,75.922774,-563.417673,75.922774,-563.417673,568.510107,568.510107,375.991996
41.000000,51.719078,-495.301272,497.994190,73.831986,-556.445505,73.831986,-556.445505,561.322333,561.322333,373.086043
41.166667,50.312038,-489.830413,492.407489,71.778284,-549.665367,71.778284,-549.665367,554.332155,554.332155,370.232122
41.333333,48.927737,-484.499375,486.963621,69.759830,-543.069902,69.759830,-543.069902,547.532056,547.532056,367.428268
41.500000,47.562742,-479.301088,481.655216,67.771467,-536.649458,67.771467,-536.649458,540.911834,540.911834,364.672577
41.666667,46.213945,-474.226301,476.472783,65.808491,-530.391079,65.808491,-530.391079,534.458094,534.458094,361.963213
41.833333,44.880130,-469.264800,471.406065,63.869003,-524.280326,63.869003,-524.280326,528.156331,528.156331,359.298416
42.000000,43.562075,-464.406832,466.445452,61.954062,-518.303412,61.954062,-518.303412,521.993039,521.993039,356.676510
42.166667,42.261950,-459.643891,461.582689,60.066791,-512.448376,60.066791,-512.448376,515.956739,515.956739,354.095905
42.333333,40.982648,-454.968928,456.811015,58.211371,-506.705394,58.211371,-506.705394,510.038155,510.038155,351.555108
42.500000,39.727319,-450.376261,452.125023,56.392351,-501.066645,56.392351,-501.066645,504.229988,504.229988,349.052722
42.666667,38.499065,-445.861387,447.520451,54.614192,-495.526030,54.614192,-495.526030,498.526586,498.526586,346.587452
42.833333,37.300774,-441.420780,442.993965,52.881026,-490.078862,52.881026,-490.078862,492.923619,492.923619,344.158100
43.000000,36.135041,-437.051707,438.542969,51.196541,-484.721593,51.196541,-484.721593,487.417796,487.417796,341.763568
43.166667,35.004151,-432.752069,434.165457,49.563960,-479.451583,49.563960,-479.451583,482.006646,482.006646,339.402852
43.333333,33.910106,-428.520309,429.859919,47.986089,-474.266954,47.986089,-474.266954,476.688376,476.688376,337.075039
43.500000,32.854687,-424.355374,425.625322,46.465406,-469.166548,46.465406,-469.166548,471.461858,471.461858,334.779298
43.666667,31.839448,-420.256818,421.461201,45.004068,-464.150073,45.004068,-464.150073,466.326770,466.326770,332.514877
43.833333,30.865544,-416.224958,417.367821,43.603642,-459.218351,43.603642,-459.218351,461.283829,461.283829,330.281091
44.000000,29.933231,-412.260877,413.346137,42.264370,-454.373318,42.264370,-454.373318,456.334733,456.334733,328.077316
44.166667,29.041310,-408.365826,409.397174,40.984324,-449.617140,40.984324,-449.617140,451.481215,451.481215,325.902983
44.333333,28.187285,-404.540121,405.520940,39.759654,-444.950553,39.759654,-444.950553,446.723432,446.723432,323.757566
44.500000,27.368532,-400.782572,401.715952,38.586332,-440.372017,38.586332,-440.372017,442.059293,442.059293,321.640577
44.666667,26.583331,-397.091140,397.979958,37.461708,-435.878703,37.461708,-435.878703,437.485569,437.485569,319.551560
44.833333,25.830886,-393.463937,394.310923,36.384536,-431.467993,36.384536,-431.467993,432.999380,432.999380,317.490083
45.000000,25.110753,-389.899631,390.707400,35.354109,-427.138098,35.354109,-427.138098,428.598725,428.598725,315.455734
45.166667,24.422391,-386.397341,387.168385,34.369599,-422.887891,34.369599,-422.887891,424.282262,424.282262,313.448114
45.333333,23.765031,-382.956389,383.693070,33.429840,-418.716549,33.429840,-418.716549,420.048929,420.048929,311.466838
45.500000,23.137690,-379.576132,380.280676,32.533364,-414.623298,32.533364,-414.623298,415.897703,415.897703,309.511527
45.666667,22.539243,-376.255884,376.930375,31.678495,-410.607292,31.678495,-410.607292,411.827483,411.827483,307.581807
45.833333,21.968484,-372.994881,373.641266,30.863449,-406.667572,30.863449,-406.667572,407.837059,407.837059,305.677310
46.000000,21.424178,-369.792286,370.412378,30.086403,-402.803060,30.086403,-402.803060,403.925113,403.925113,303.797668
46.166667,20.905085,-366.647190,367.242678,29.345537,-399.012578,29.345537,-399.012578,400.090237,400.090237,301.942515
46.333333,20.409986,-363.558629,364.131081,28.639062,-395.294862,28.639062,-395.294862,396.330952,396.330952,300.111486
46.500000,19.937697,-360.525596,361.076470,27.965248,-391.648579,27.965248,-391.648579,392.645724,392.645724,298.304216
46.666667,19.487074,-357.547046,358.077696,27.322428,-388.072346,27.322428,-388.072346,389.032982,389.032982,296.520340
46.833333,19.057020,-354.621914,355.133597,26.709008,-384.564745,26.709008,-384.564745,385.491134,385.491134,294.759494
47.000000,18.646488,-351.749117,352.243002,26.123466,-381.124332,26.123466,-381.124332,382.018576,382.018576,293.021315
47.166667,18.254481,-348.927563,349.404737,25.564363,-377.749651,25.564363,-377.749651,378.613703,378.613703,291.305441
47.333333,17.880055,-346.156162,346.617635,25.030333,-374.439243,25.030333,-374.439243,375.274918,375.274918,289.611513
47.500000,17.522315,-343.433822,343.880534,24.520086,-371.191650,24.520086,-371.191650,372.000639,372.000639,287.939171
47.666667,17.180418,-340.759464,341.192290,24.032408,-368.005428,24.032408,-368.005428,368.789305,368.789305,286.288059
47.833333,16.853563,-338.132017,338.551774,23.566149,-364.879150,23.566149,-364.879150,365.639381,365.639381,284.657826
48.000000,16.541002,-335.550428,335.957876,23.120235,-361.811407,23.120235,-361.811407,362.549361,362.549361,283.048122
48.166667,16.242028,-333.013660,333.409510,22.693651,-358.800817,22.693651,-358.800817,359.517772,359.517772,281.458602
48.333333,15.955973,-330.520700,330.905615,22.285445,-355.846028,22.285445,-355.846028,356.543177,356.543177,279.888925
48.500000,15.682211,-328.070553,328.445154,21.894719,-352.945718,21.894719,-352.945718,353.624177,353.624177,278.338755
48.666667,15.420153,-325.662252,326.027121,21.520631,-350.098599,21.520631,-350.098599,350.759414,350.759414,276.807760
48.833333,15.169242,-323.294852,323.650533,21.162391,-347.303418,21.162391,-347.303418,347.947569,347.947569,275.295616
49.000000,14.928955,-320.967438,321.314441,20.819249,-344.558958,20.819249,-344.558958,345.187365,345.187365,273.802002
49.166667,14.698798,-318.679120,319.017924,20.490503,-341.864044,20.490503,-341.864044,342.477569,342.477569,272.326604
49.333333,14.478301,-316.429036,316.760092,20.175486,-339.217536,20.175486,-339.217536,339.816991,339.816991,270.869114
49.500000,14.267022,-314.216354,314.540085,19.873567,-336.618336,19.873567,-336.618336,337.204482,337.204482,269.429229
49.666667,14.064540,-312.040270,312.357073,19.584148,-334.065385,19.584148,-334.065385,334.638940,334.638940,268.006655
49.833333,13.870449,-309.900008,310.210258,19.306653,-331.557664,19.306653,-331.557664,332.119303,332.119303,266.601101
50.000000,13.684359,-307.794821,308.098869,19.040529,-329.094193,19.040529,-329.094193,329.644551,329.644551,265.212284
