Freq.Sweep,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm","Z1 in Ohm","Z2 in Ohm","Z0 in Ohm"
1.500000,13.191014,66.255726,67.556081,13.387839,77.388535,13.387839,77.388535,78.538014,78.538014,45.811368
1.666667,40.507649,116.448680,123.293003,51.864171,148.279754,51.864171,148.279754,157.088439,157.088439,55.704004
1.833333,286.338347,-66.238777,293.900025,415.734419,-131.779652,415.734419,-131.779652,436.120378,436.120378,70.327818
2.000000,39.629287,-49.931186,63.746402,34.333114,-114.996122,34.333114,-114.996122,120.011961,120.011961,94.623761
2.166667,43.835282,-12.705888,45.639583,10.651359,-58.908840,10.651359,-58.908840,59.864036,59.864036,135.996408
2.333333,50.459952,-33.727983,60.694181,5.519947,-36.306491,5.519947,-36.306491,36.723713,36.723713,143.202168
2.500000,20.541111,-34.617726,40.253251,3.660063,-23.841069,3.660063,-23.841069,24.120378,24.120378,78.111439
2.666667,9.000769,-21.140037,22.976401,2.806213,-15.692880,2.806213,-15.692880,15.941811,15.941811,38.504032
2.833333,5.308105,-11.035193,12.245467,2.364101,-9.770359,2.364101,-9.770359,10.052308,10.052308,17.574247
3.000000,4.166772,-3.470488,5.422756,2.132080,-5.136776,2.132080,-5.136776,5.561676,5.561676,8.228384
3.166667,4.804898,2.664607,5.494286,2.091141,-1.327934,2.091141,-1.327934,2.477151,2.477151,14.770849
3.333333,7.581472,5.449747,9.336941,1.980827,1.698598,1.980827,1.698598,2.609389,2.609389,22.814667
3.500000,5.943984,5.355587,8.000829,1.860825,4.574409,1.860825,4.574409,4.938409,4.938409,15.712998
3.666667,3.839136,8.548180,9.370718,1.835473,7.147737,1.835473,7.147737,7.379641,7.379641,13.801414
3.833333,3.043554,11.879444,12.263132,1.839730,9.493272,1.839730,9.493272,9.669893,9.669893,17.528081
4.000000,2.719463,14.848850,15.095821,1.861354,11.667389,1.861354,11.667389,11.814931,11.814931,21.678076
4.166667,2.582178,17.530527,17.719679,1.895588,13.708360,1.895588,13.708360,13.838800,13.838800,25.491380
4.333333,2.534593,20.003411,20.163348,1.939868,15.643775,1.939868,15.643775,15.763591,15.763591,28.970804
4.500000,2.537037,22.321573,22.465288,1.992640,17.494279,1.992640,17.494279,17.607396,17.607396,32.188720
4.666667,2.570769,24.521838,24.656225,2.052928,19.275739,2.052928,19.275739,19.384753,19.384753,35.206831
4.833333,2.625960,26.630208,26.759365,2.120129,21.000616,2.120129,21.000616,21.107364,21.107364,38.071046
5.000000,2.697073,28.665724,28.792324,2.193898,22.678875,2.193898,22.678875,22.784744,22.784744,40.815134
5.166667,2.780842,30.642783,30.768705,2.274079,24.318615,2.274079,24.318615,24.424710,24.424710,43.464276
5.333333,2.875302,32.572563,32.699223,2.360662,25.926520,2.360662,25.926520,26.033770,26.033770,46.037619
5.500000,2.979283,34.463941,34.592475,2.453759,27.508183,2.453759,27.508183,27.617405,27.617405,48.550002
5.666667,3.092130,36.324105,36.455478,2.553584,29.068341,2.553584,29.068341,29.180289,29.180289,51.013135
5.833333,3.213541,38.158975,38.294049,2.660443,30.611064,2.660443,30.611064,30.726458,30.726458,53.436408
6.000000,3.343470,39.973502,40.113086,2.774732,32.139888,2.774732,32.139888,32.259441,32.259441,55.827461
6.166667,3.482065,41.771887,41.916766,2.896938,33.657919,2.896938,33.657919,33.782359,33.782359,58.192587
6.333333,3.629638,43.557734,43.708700,3.027635,35.167921,3.027635,35.167921,35.298007,35.298007,60.537031
6.500000,3.786637,45.334177,45.492045,3.167495,36.672380,3.167495,36.672380,36.808918,36.808918,62.865202
6.666667,3.953638,47.103965,47.269596,3.317296,38.173551,3.317296,38.173551,38.317417,38.317417,65.180843
6.833333,4.131342,48.869536,49.043853,3.477930,39.673507,3.477930,39.673507,39.825660,39.825660,67.487144
7.000000,4.320572,50.633069,50.817074,3.650421,41.174166,3.650421,41.174166,41.335669,41.335669,69.786846
7.166667,4.522283,52.396525,52.591320,3.835936,42.677318,3.835936,42.677318,42.849363,42.849363,72.082300
7.333333,4.737569,54.161678,54.368483,4.035812,44.184646,4.035812,44.184646,44.368578,44.368578,74.375529
7.500000,4.967679,55.930139,56.150318,4.251577,45.697736,4.251577,45.697736,45.895087,45.895087,76.668265
7.666667,5.214032,57.703367,57.938457,4.484982,47.218090,4.484982,47.218090,47.430613,47.430613,78.961980
7.833333,5.478239,59.482687,59.734422,4.738031,48.747124,4.738031,48.747124,48.976842,48.976842,81.257905
8.000000,5.762129,61.269280,61.539636,5.013030,50.286166,5.013030,50.286166,50.535422,50.535422,83.557048
8.166667,6.061440,63.064248,63.354877,5.303122,51.836536,5.303122,51.836536,52.107097,52.107097,85.860197
8.333333,6.397559,64.868285,65.182998,5.639898,53.399055,5.639898,53.399055,53.696066,53.696066,88.167927
8.500000,6.754158,66.682276,67.023463,5.998362,54.974950,5.998362,54.974950,55.301225,55.301225,90.480594
8.666667,7.140651,68.506638,68.877778,6.392122,56.564860,6.392122,56.564860,56.924886,56.924886,92.798332
8.833333,7.560553,70.341576,70.746726,6.825926,58.169232,6.825926,58.169232,58.568360,58.568360,95.121038
9.000000,8.017884,72.186949,72.630862,7.305292,59.788124,7.305292,59.788124,60.232774,60.232774,97.448365
9.166667,8.517251,74.042168,74.530438,7.836632,61.421056,7.836632,61.421056,61.918971,61.918971,99.779701
9.333333,9.063929,75.906052,76.445298,8.427393,63.066811,8.427393,63.066811,63.627381,63.627381,102.114149
9.500000,9.663957,77.776642,78.374729,9.086221,64.723153,9.086221,64.723153,65.357830,65.357830,104.450511
9.666667,10.324227,79.650939,80.317257,9.823111,66.386449,9.823111,66.386449,67.109270,67.109270,106.787269
9.833333,11.052563,81.524551,82.270357,10.649562,68.051147,10.649562,68.051147,68.879400,68.879400,109.122559
10.000000,11.857765,83.391227,84.230062,11.578670,69.709073,11.578670,69.709073,70.664139,70.664139,111.454163
10.166667,12.749584,85.242218,86.190415,12.625129,71.348477,12.625129,71.348477,72.456877,72.456877,113.779499
10.333333,13.738554,87.065442,88.142720,13.805024,72.952772,13.805024,72.952772,74.247462,74.247462,116.095617
10.500000,14.835576,88.844403,90.074537,15.135257,74.498893,15.135257,74.498893,76.020794,76.020794,118.399219
10.666667,16.051091,90.556828,91.968345,16.632354,75.955228,16.632354,75.955228,77.754948,77.754948,120.686688
10.833333,17.393561,92.173050,93.799825,18.310244,77.279156,18.310244,77.279156,79.418719,79.418719,122.954147
11.000000,18.866887,93.654286,95.535777,20.176436,78.414397,20.176436,78.414397,80.968551,80.968551,125.197541
11.166667,20.466267,94.951171,97.131833,22.225859,79.288753,22.225859,79.288753,82.344976,82.344976,127.412760
11.333333,22.171950,96.003389,98.530432,24.431523,79.813443,24.431523,79.813443,83.469067,83.469067,129.595801
11.500000,23.940547,96.741855,99.660104,26.731506,79.886287,26.731506,79.886287,84.240087,84.240087,131.742961
11.666667,25.694302,97.095831,100.438029,29.012858,79.402231,29.012858,79.402231,84.536739,84.536739,133.851085
11.833333,27.310387,97.008006,100.779018,31.095509,78.275838,31.095509,78.275838,84.226110,84.226110,135.917834
12.000000,28.615147,96.460448,100.615330,32.723548,76.480076,32.723548,76.480076,83.186733,83.186733,137.941985
12.166667,29.392011,95.512098,99.932233,33.576990,74.102428,33.576990,74.102428,81.354681,81.354681,139.923725
12.333333,29.416071,94.342816,98.822427,33.323472,71.410846,33.323472,71.410846,78.803316,78.803316,141.864931
12.500000,28.531412,93.286127,97.551745,31.734057,68.902805,31.734057,68.902805,75.859390,75.859390,143.769394
12.666667,26.778313,92.805143,96.591265,28.873813,67.269164,28.873813,67.269164,73.204081,73.204081,145.642958
12.833333,24.517150,93.337127,96.503419,25.287419,67.161050,25.287419,67.161050,71.763920,71.763920,147.493547
13.000000,22.378342,95.011093,97.610952,21.923865,68.766366,21.923865,68.766366,72.176651,72.176651,149.331063
13.166667,20.929339,97.495304,99.716456,19.636723,71.581225,19.636723,71.581225,74.225822,74.225822,151.167132
13.333333,20.349659,100.223788,102.268843,18.696559,74.749944,18.696559,74.749944,77.052679,77.052679,153.014724
13.500000,20.462811,102.749169,104.766971,18.838746,77.594564,18.838746,77.594564,79.848699,79.848699,154.887663
13.666667,20.967405,104.862114,106.937809,19.610116,79.794306,19.610116,79.794306,82.168656,82.168656,156.800072
13.833333,21.580980,106.529560,108.693541,20.584792,81.293170,20.584792,81.293170,83.858888,83.858888,158.765798
14.000000,22.079515,107.828683,110.066025,21.423599,82.201119,21.423599,82.201119,84.947011,84.947011,160.797878
14.166667,22.316716,108.911362,111.174280,21.903190,82.740950,21.903190,82.740950,85.590972,85.590972,162.908084
14.333333,22.244386,109.965020,112.192328,21.946825,83.189651,21.946825,83.189651,86.035929,86.035929,165.106592
14.500000,21.913495,111.163560,113.302861,21.626203,83.804850,21.626203,83.804850,86.550249,86.550249,167.401770
14.666667,21.453797,112.629440,114.654508,21.131105,84.767913,21.131105,84.767913,87.362021,87.362021,169.800119
14.833333,21.056912,114.410720,116.332310,20.744202,86.149437,20.744202,86.149437,88.611779,88.611779,172.306316
15.000000,20.976438,116.430608,118.305103,20.841377,87.833473,20.841377,87.833473,90.272266,90.272266,174.923366
15.166667,21.452803,118.332203,120.261104,21.779112,89.284515,21.779112,89.284515,91.902418,91.902418,177.652813
15.333333,22.237040,119.412391,121.465243,23.180211,89.448207,23.180211,89.448207,92.402943,92.402943,180.494996
15.500000,22.199138,119.619824,121.662254,23.346355,88.248208,23.346355,88.248208,91.284164,91.284164,183.449313
15.666667,20.964701,120.178106,121.993016,21.713146,87.520870,21.713146,87.520870,90.174072,90.174072,186.514481
15.833333,19.386459,121.654281,123.189281,19.557349,88.117807,19.557349,88.117807,90.262051,90.262051,189.688771
16.000000,18.004239,123.756146,125.058932,17.686796,89.601788,17.686796,89.601788,91.330735,91.330735,192.970216
16.166667,16.901706,126.178917,127.305879,16.225445,91.516681,16.225445,91.516681,92.943897,92.943897,196.356785
16.333333,16.015522,128.768637,129.760775,15.077091,93.632510,15.077091,93.632510,94.838629,94.838629,199.846516
16.500000,15.346706,131.471391,132.364074,14.242350,95.869240,14.242350,95.869240,96.921390,96.921390,203.437629
16.666667,14.809654,134.259206,135.073537,13.592149,98.185597,13.592149,98.185597,99.121934,99.121934,207.128598
16.833333,14.389143,137.133955,137.886798,13.103188,100.584899,13.103188,100.584899,101.434784,101.434784,210.918210
17.000000,14.155456,140.106366,140.819639,12.880584,103.083570,12.880584,103.083570,103.885186,103.885186,214.805600
17.166667,14.098120,143.183934,143.876322,12.908446,105.692997,12.908446,105.692997,106.478344,106.478344,218.790266
17.333333,14.349180,146.337290,147.039116,13.384756,108.369078,13.384756,108.369078,109.192531,109.192531,222.872086
17.500000,15.081868,149.373029,150.132490,14.569345,110.821471,14.569345,110.821471,111.775061,111.775061,227.051312
17.666667,16.234524,151.743756,152.609722,16.369741,112.228660,16.369741,112.228660,113.416227,113.416227,231.328568
17.833333,16.884468,153.147504,154.075447,17.401954,112.137105,17.401954,112.137105,113.479330,113.479330,235.704844
18.000000,16.402495,154.626450,155.493990,16.722172,112.109401,16.722172,112.109401,113.349675,113.349675,240.181370
18.166667,15.533606,156.878614,157.645782,15.448058,113.191559,15.448058,113.191559,114.240848,114.240848,244.760050
18.333333,14.824066,159.648872,160.335633,14.399021,114.999860,14.399021,114.999860,115.897798,115.897798,249.442802
18.500000,14.341608,162.652252,163.283302,13.676678,117.105611,13.676678,117.105611,117.901551,117.901551,254.231972
18.666667,14.032998,165.760988,166.353930,13.201164,119.315778,13.201164,119.315778,120.043849,120.043849,259.130223
18.833333,13.846919,168.928623,169.495182,12.895451,121.559148,12.895451,121.559148,122.241233,122.241233,264.140527
19.000000,13.749055,172.140270,172.688474,12.707972,123.811712,12.707972,123.811712,124.462173,124.462173,269.266164
19.166667,13.717848,175.392713,175.928347,12.606245,126.066831,12.606245,126.066831,126.695553,126.695553,274.510715
19.333333,13.739920,178.687123,179.214602,12.569887,128.324259,12.569887,128.324259,128.938425,128.938425,279.878159
19.500000,13.806162,182.025994,182.548823,12.585220,130.585702,12.585220,130.585702,131.190752,131.190752,285.372511
19.666667,13.911083,185.412571,185.933697,12.643578,132.853741,12.643578,132.853741,133.454025,133.454025,290.998350
19.833333,14.050935,188.850164,189.372156,12.738963,135.130939,12.738963,135.130939,135.730069,135.730069,296.760485
20.000000,14.223058,192.342088,192.867245,12.867081,137.419626,12.867081,137.419626,138.020706,138.020706,302.664196
20.166667,14.426283,195.891611,196.422099,13.025398,139.722159,13.025398,139.722159,140.327983,140.327983,308.714638
20.333333,14.659522,199.501998,200.039868,13.211805,142.040482,13.211805,142.040482,142.653602,142.653602,314.917753
20.500000,14.922362,203.176494,203.723746,13.425002,144.376418,13.425002,144.376418,144.999244,144.999244,321.279687
20.666667,15.214781,206.918351,207.476971,13.664183,146.731631,13.664183,146.731631,147.366486,147.366486,327.806949
20.833333,15.537077,210.730849,211.302843,13.928930,149.107641,13.928930,149.107641,149.756815,149.756815,334.506434
21.000000,15.889826,214.617314,215.204736,14.219138,151.505848,14.219138,151.505848,152.171633,152.171633,341.385434
21.166667,16.273851,218.581132,219.186107,14.534964,153.927539,14.534964,153.927539,154.612265,154.612265,348.451660
21.333333,16.690012,222.625677,223.250417,14.876630,156.373778,14.876630,156.373778,157.079828,157.079828,355.713256
21.500000,17.139954,226.754645,227.401510,15.245034,158.845889,15.245034,158.845889,159.575774,159.575774,363.178858
21.666667,17.624985,230.971591,231.643079,15.640796,161.344756,15.640796,161.344756,162.101094,162.101094,370.857563
21.833333,18.146808,235.280247,235.979027,16.064861,163.871279,16.064861,163.871279,164.656843,164.656843,378.758995
22.000000,18.707341,239.684447,240.413392,16.518339,166.426259,16.518339,166.426259,167.243999,167.243999,386.893324
22.166667,19.308727,244.188137,244.950349,17.002499,169.010388,17.002499,169.010388,169.863464,169.863464,395.271300
22.333333,19.953334,248.795373,249.594217,17.518765,171.624241,17.518765,171.624241,172.516049,172.516049,403.904286
22.500000,20.643772,253.510324,254.349463,18.068716,174.268259,18.068716,174.268259,175.202468,175.202468,412.804293
22.666667,21.382895,258.337272,259.220706,18.654081,176.942736,18.654081,176.942736,177.923317,177.923317,421.984020
22.833333,22.173817,263.280612,264.212716,19.276734,179.647795,19.276734,179.647795,180.679060,180.679060,431.456897
23.000000,23.019917,268.344844,269.330414,19.938696,182.383364,19.938696,182.383364,183.470006,183.470006,441.237124
23.166667,23.924852,273.534568,274.578875,20.642119,185.149149,20.642119,185.149149,186.296281,186.296281,451.339726
23.333333,24.892563,278.854480,279.963320,21.389283,187.944600,21.389283,187.944600,189.157803,189.157803,461.780597
23.500000,25.927283,284.309357,285.489115,22.182578,190.768878,22.182578,190.768878,192.054241,192.054241,472.576558
23.666667,27.033536,289.904051,291.161761,23.024485,193.620808,23.024485,193.620808,194.984984,194.984984,483.745412
23.833333,28.216140,295.643472,296.986890,23.917543,196.498840,23.917543,196.498840,197.949092,197.949092,495.306012
24.000000,29.480197,301.532574,302.970255,24.864319,199.401000,24.864319,199.401000,200.945250,200.945250,507.278326
24.166667,30.831079,307.576346,309.117719,25.867356,202.324839,25.867356,202.324839,203.971715,203.971715,519.683512
24.333333,32.274404,313.779796,315.435251,26.929102,205.267382,26.929102,205.267382,207.026266,207.026266,532.544001
24.500000,33.816006,320.147941,321.928915,28.051847,208.225078,28.051847,208.225078,210.106138,210.106138,545.883592
24.666667,35.461878,326.685812,328.604876,29.237610,211.193759,29.237610,211.193759,213.207977,213.207977,559.727550
24.833333,37.218121,333.398452,335.469397,30.488026,214.168598,30.488026,214.168598,216.327779,216.327779,574.102731
25.000000,39.090862,340.290949,342.528868,31.804208,217.144091,31.804208,217.144091,219.460848,219.460848,589.037711
25.166667,41.086155,347.368474,349.789835,33.186574,220.114056,33.186574,220.114056,222.601766,222.601766,604.562953
25.333333,43.209875,354.636355,357.259063,34.634660,223.071662,34.634660,223.071662,225.744382,225.744382,620.710986
25.500000,45.467593,362.100192,364.943628,36.146921,226.009495,36.146921,226.009495,228.881829,228.881829,637.516635
25.666667,47.864431,369.766012,372.851053,37.720494,228.919680,37.720494,228.919680,232.006585,232.006585,655.017282
25.833333,50.404936,377.640488,380.989496,39.350981,231.794058,39.350981,231.794058,235.110581,235.110581,673.253196
26.000000,53.092937,385.731227,389.368000,41.032230,234.624434,41.032230,234.624434,238.185367,238.185367,692.267918
26.166667,55.931441,394.047137,397.996824,42.756149,237.402903,42.756149,237.402903,241.222360,241.222360,712.108743
26.333333,58.922566,402.598879,406.887854,44.512570,240.122259,44.512570,240.122259,244.213161,244.213161,732.827296
26.500000,62.067542,411.399415,416.055114,46.289208,242.776466,46.289208,242.776466,247.149961,247.149961,754.480237
26.666667,65.366800,420.464632,425.515364,48.071716,245.361197,48.071716,245.361197,250.026012,250.026012,777.130116
26.833333,68.820179,429.814054,435.288798,49.843895,247.874397,49.843895,247.874397,252.836174,252.836174,800.846405
27.000000,72.427278,439.471603,445.399821,51.588058,250.316832,51.588058,250.316832,255.577472,255.577472,825.706743
27.166667,76.187959,449.466403,455.877892,53.285565,252.692580,53.285565,252.692580,258.249669,258.249669,851.798422
27.333333,80.103023,459.833583,466.758416,54.917518,255.009398,54.917518,255.009398,260.855759,260.855759,879.220167
27.500000,84.175050,470.615067,478.083654,56.465587,257.278912,56.465587,257.278912,263.402356,263.402356,908.084249
27.666667,88.409375,481.860318,489.903647,57.912899,259.516585,57.912899,259.516585,265.899909,265.899909,938.518975
27.833333,92.815202,493.627044,502.277135,59.244937,261.741432,59.244937,261.741432,268.362702,268.362702,970.671641
28.000000,97.406806,505.981882,515.272502,60.450362,263.975482,60.450362,263.975482,270.808606,270.808606,1004.711999
28.166667,102.204815,519.001084,528.968760,61.521652,266.243022,61.521652,266.243022,273.258597,273.258597,1040.836350
28.333333,107.237558,532.771303,543.456673,62.455526,268.569684,62.455526,268.569684,275.736048,275.736048,1079.272384
28.500000,112.542535,547.390547,558.840078,63.253101,270.981445,63.253101,270.981445,278.265877,278.265877,1120.284923
28.666667,118.168018,562.969422,575.237560,63.919753,273.503651,63.919753,273.503651,280.873605,280.873605,1164.182796
28.833333,124.174945,579.632789,592.784604,64.464733,276.160136,64.464733,276.160136,283.584418,283.584418,1211.327136
29.000000,130.639244,597.521964,611.636420,64.900592,278.972507,64.900592,278.972507,286.422322,286.422322,1262.141505
29.166667,137.654796,616.797638,631.971652,65.242445,281.959650,65.242445,281.959650,289.409434,289.409434,1317.124386
29.333333,145.337368,637.643642,653.997221,65.507210,285.137453,65.507210,285.137453,292.565483,292.565483,1376.864797
29.500000,153.829903,660.271813,677.954649,65.712846,288.518756,65.712846,288.518756,295.907504,295.907504,1442.062036
29.666667,163.309723,684.928169,704.128299,65.877662,292.113485,65.877662,292.113485,299.449752,299.449752,1513.550954
29.833333,173.998440,711.900732,732.856131,66.019742,295.928925,66.019742,295.928925,303.203785,303.203785,1592.334700
30.000000,186.175730,741.529408,764.543828,66.156519,299.970098,66.156519,299.970098,307.178686,307.178686,1679.627633
30.166667,200.198631,774.218424,799.683475,66.304476,304.240179,66.304476,304.240179,311.381390,311.381390,1776.912241
30.333333,216.528984,810.451945,838.878511,66.479011,308.740910,66.479011,308.740910,315.817049,315.817049,1886.015524
30.500000,235.772963,850.813528,882.877426,66.694437,313.472950,66.694437,313.472950,320.489374,320.489374,2009.212807
30.666667,258.738972,896.009966,932.619813,66.964054,318.436087,66.964054,318.436087,325.400869,325.400869,2149.370634
30.833333,286.523980,946.899507,989.300090,67.300203,323.629217,67.300203,323.629217,330.552851,330.552851,2310.146078
31.000000,320.644729,1004.522892,1054.456866,67.713974,329.050136,67.713974,329.050136,335.945196,335.945196,2496.268470
31.166667,363.241466,1070.131577,1130.099975,68.214215,334.695647,68.214215,334.695647,341.576280,341.576280,2713.942611
31.333333,417.402050,1145.196870,1218.893081,68.806398,340.563039,68.806398,340.563039,347.444246,347.444246,2971.431723
31.500000,487.689477,1231.355376,1324.415753,69.493388,346.652819,69.493388,346.652819,353.549866,353.549866,3279.903849
31.666667,581.012801,1330.175097,1451.530800,70.278753,352.969612,70.278753,352.969612,359.898110,359.898110,3654.649648
31.833333,708.066501,1442.452022,1606.868384,71.169019,359.519722,71.169019,359.519722,366.496193,366.496193,4116.762834
32.000000,885.645505,1566.300029,1799.350923,72.172789,366.308685,72.172789,366.308685,373.350993,373.350993,4695.159432
32.166667,1139.838537,1692.186210,2040.275976,73.140970,373.375090,73.140970,373.375090,380.471496,380.471496,5427.826937
32.333333,1509.090476,1790.332071,2341.504428,74.556497,380.620969,74.556497,380.620969,387.854345,387.854345,6357.523201
32.500000,2034.325784,1783.302902,2705.300471,75.953908,388.152971,75.953908,388.152971,395.514507,395.514507,7505.534448
32.666667,2701.667941,1508.149915,3094.111477,77.326370,395.980321,77.326370,395.980321,403.459765,403.459765,8782.909563
32.833333,3288.047731,772.762138,3377.635150,79.204760,403.989959,79.204760,403.989959,411.681043,411.681043,9822.534736
33.000000,3348.540540,-295.249394,3361.531787,81.074781,412.300813,81.074781,412.300813,420.196478,420.196478,10030.362597
33.166667,2796.862649,-1135.095554,3018.423859,82.921190,420.921616,82.921190,420.921616,429.011574,429.011574,9256.586812
33.333333,2070.179388,-1473.446683,2541.001343,85.317959,429.726457,85.317959,429.726457,438.114120,438.114120,8022.249931
33.500000,1480.658293,-1479.493603,2093.143641,87.689656,438.870832,87.689656,438.870832,447.545621,447.545621,6816.593020
33.666667,1072.566302,-1353.060658,1726.606966,90.027510,448.387307,90.027510,448.387307,457.335905,457.335905,5812.803600
33.833333,800.892265,-1194.625154,1438.248129,92.992135,458.137801,92.992135,458.137801,467.480247,467.480247,5016.472833
34.000000,618.496926,-1041.498881,1211.304407,95.965268,468.293350,95.965268,468.293350,478.025098,478.025098,4388.593880
34.166667,493.436014,-904.645109,1030.466823,99.179166,478.813338,99.179166,478.813338,488.977217,488.977217,3888.919771
34.333333,405.581727,-785.394932,883.935369,102.651827,489.711077,102.651827,489.711077,500.354211,500.354211,3485.574393
34.500000,342.465308,-682.023956,763.177020,106.401862,501.001994,106.401862,501.001994,512.176097,512.176097,3155.039370
34.666667,296.256752,-592.115669,662.094426,110.449562,512.703493,110.449562,512.703493,524.465421,524.465421,2880.247933
34.833333,261.927899,-513.356416,576.316783,114.817436,524.834720,114.817436,524.834720,537.247175,537.247175,2648.773740
35.000000,236.170417,-443.758300,502.690656,119.530651,537.416365,119.530651,537.416365,550.548750,550.548750,2451.467804
35.166667,216.755921,-381.681501,438.934958,124.617312,550.470572,124.617312,550.470572,564.399969,564.399969,2281.499218
35.333333,202.151121,-325.793524,383.414261,130.108833,564.020874,130.108833,564.020874,578.833184,578.833184,2133.692539
35.500000,191.281222,-275.015218,334.995338,136.040289,578.092165,136.040289,578.092165,593.883416,593.883416,2004.069965
35.666667,183.381152,-228.470439,292.963118,142.450872,592.710665,142.450872,592.710665,609.588537,609.588537,1889.532367
35.833333,177.899891,-185.443908,256.978237,149.384383,607.903882,149.384383,607.903882,625.989476,625.989476,1787.634385
36.000000,174.437709,-145.347513,227.055971,156.889817,623.700542,156.889817,623.700542,643.130454,643.130454,1696.423741
36.166667,172.704167,-107.693849,203.530574,165.021990,640.130499,165.021990,640.130499,661.059236,661.059236,1614.324852
36.333333,172.489616,-72.075661,186.942688,173.842316,657.224582,173.842316,657.224582,679.827406,679.827406,1540.053408
36.500000,173.645564,-38.149885,177.786939,183.419651,675.014373,183.419651,675.014373,699.490652,699.490652,1472.552871
36.666667,176.071023,-5.625283,176.160861,193.831265,693.531911,193.831265,693.531911,720.109069,720.109069,1410.946688
36.833333,179.702984,25.747124,181.538087,205.163940,712.809268,205.163940,712.809268,741.747460,741.747460,1354.501929
37.000000,184.509763,56.181461,192.873558,217.515203,732.877979,217.515203,732.877979,764.475634,764.475634,1302.601305
37.166667,190.486411,85.862645,208.943692,230.994708,753.768285,230.994708,753.768285,788.368685,788.368685,1254.721429
37.333333,197.651615,114.950638,228.647786,245.725745,775.508139,245.725745,775.508139,813.507231,813.507231,1210.415764
37.500000,206.045688,143.583543,251.139521,261.846879,798.121919,261.846879,798.121919,839.977610,839.977610,1169.301128
37.666667,215.729335,171.879741,275.829279,279.513644,821.628851,279.513644,821.628851,867.872022,867.872022,1131.046928
37.833333,226.783037,199.939224,302.334648,298.900344,846.041120,298.900344,846.041120,897.288690,897.288690,1095.366502
38.000000,239.306871,227.844383,330.425244,320.201897,871.361871,320.201897,871.361871,928.332249,928.332249,1062.010108
38.166667,253.421011,255.660385,359.978390,343.636243,897.583163,343.636243,897.583163,961.114666,961.114666,1030.759204
38.333333,269.267369,283.434995,390.947966,369.448125,924.683526,369.448125,924.683526,995.756768,995.756768,1001.421760
38.500000,287.012854,311.196568,423.343457,397.914989,952.623170,397.914989,952.623170,1032.389094,1032.389094,973.828375
38.666667,306.852637,338.948728,457.214152,429.352732,981.334500,429.352732,981.334500,1071.149461,1071.149461,947.829066
38.833333,329.010801,366.662022,492.634901,464.117344,1010.708306,464.117344,1010.708306,1112.176330,1112.176330,923.290579
39.000000,353.737388,394.266064,529.694128,502.601018,1040.580960,502.601018,1040.580960,1155.602232,1155.602232,900.094131
39.166667,381.305149,421.643498,568.486461,545.227705,1070.724451,545.227705,1070.724450,1201.550706,1201.550706,878.133511
39.333333,412.007575,448.623267,609.108429,592.450540,1100.835479,592.450540,1100.835479,1250.134551,1250.134551,857.313468
39.500000,446.156700,474.970485,651.653867,644.748835,1130.519669,644.748835,1130.519669,1301.451414,1301.451414,837.548336
39.666667,484.077709,500.373431,696.207439,702.620239,1159.271486,702.620239,1159.271486,1355.575737,1355.575737,818.760866
39.833333,526.099232,524.428250,742.836046,766.566383,1186.450748,766.566383,1186.450748,1412.547131,1412.547131,800.881217
40.000000,572.537726,546.622807,791.578133,837.069617,1211.258068,837.069617,1211.258068,1472.355817,1472.355817,783.846088
40.166667,623.674871,566.321020,842.430912,914.559251,1232.710965,914.559251,1232.710965,1534.925063,1534.925063,767.597971
40.333333,679.726582,582.749669,895.335357,999.365199,1249.623745,999.365199,1249.623745,1600.090718,1600.090718,752.084496
40.500000,740.802653,594.990406,950.159015,1091.657522,1260.595251,1091.657522,1260.595251,1667.578044,1667.578044,737.257865
40.666667,806.856359,601.981923,1006.677416,1191.370941,1264.011913,1191.370941,1264.011913,1736.977500,1736.977500,723.074356
40.833333,877.625726,602.537225,1064.555317,1298.116786,1258.073382,1298.116786,1258.073382,1807.721169,1807.721169,709.493887
41.000000,952.570217,595.381778,1123.329640,1411.088106,1240.849701,1411.088106,1240.849701,1879.062964,1879.062964,696.479632
41.166667,1030.810141,579.219416,1182.397851,1528.968843,1210.379852,1528.968843,1210.379852,1950.067975,1950.067975,683.997683
41.333333,1111.080480,552.827834,1241.015087,1649.864609,1164.814981,1649.864609,1164.814981,2019.615599,2019.615599,672.016748
41.500000,1191.713851,515.182816,1298.304755,1771.277206,1102.604583,1771.277206,1102.604583,2086.422730,2086.422730,660.507888
41.666667,1270.668584,465.601062,1353.286001,1890.146789,1022.710623,1890.146789,1022.710623,2149.090948,2149.090948,649.444277
41.833333,1345.614560,403.883242,1404.920004,2002.980596,924.821977,2002.980596,924.821977,2206.179267,2206.179267,638.800993
42.000000,1414.079919,330.429999,1452.172856,2106.073262,809.528411,2106.073262,809.528411,2256.298038,2256.298038,628.554825
42.166667,1473.647989,246.301625,1494.089317,2195.802005,678.409898,2195.802005,678.409898,2298.213748,2298.213748,618.684110
42.333333,1522.177548,153.198466,1529.867399,2268.957196,534.007140,2268.957196,534.007140,2330.950532,2330.950532,609.168581
42.500000,1558.007666,53.353018,1558.920919,2323.049515,379.659645,2323.049515,379.659645,2353.869260,2353.869260,599.989234
42.666667,1580.108429,-50.652014,1580.920072,2356.536123,219.232668,2356.536123,219.232668,2366.711951,2366.711951,591.128207
42.833333,1588.148185,-156.108995,1595.802205,2368.921368,56.779286,2368.921368,56.779286,2369.601725,2369.601725,582.568683
43.000000,1582.469179,-260.411430,1603.752729,2360.720275,-103.798752,2360.720275,-103.798752,2363.001142,2363.001142,574.294794
43.166667,1563.983691,-361.242115,1605.160694,2333.302709,-259.033261,2333.302709,-259.033261,2347.637060,2347.637060,566.291544
43.333333,1534.019499,-456.696524,1600.558508,2288.661613,-406.074808,2288.661613,-406.074808,2324.407178,2324.407178,558.544745
43.500000,1494.148122,-545.331850,1590.555072,2229.155262,-542.766065,2229.155262,-542.766065,2294.281627,2294.281627,551.040958
43.666667,1446.030696,-626.146181,1575.774037,2157.276164,-667.610684,2157.276164,-667.610684,2258.217101,2258.217101,543.767452
43.833333,1391.310896,-698.507697,1556.810526,2075.490468,-779.667180,2075.490468,-779.667180,2217.102072,2217.102071,536.712161
44.000000,1331.575026,-762.074683,1534.226148,1986.178054,-878.428791,1986.178055,-878.428791,2171.759749,2171.759749,529.863660
44.166667,1268.357026,-816.761605,1508.585120,1891.640139,-963.772758,1891.640139,-963.772758,2123.007382,2123.007382,523.211142
44.333333,1203.112538,-862.761395,1480.485394,1794.060305,-1035.993621,1794.060305,-1035.993621,2071.698618,2071.698618,516.744399
44.500000,1137.122193,-900.538248,1450.522671,1695.359546,-1095.792537,1695.359546,-1095.792537,2018.664230,2018.664230,510.453810
44.666667,1071.408695,-930.729850,1419.216208,1597.071810,-1144.130550,1597.071810,-1144.130550,1964.605071,1964.605071,504.330332
44.833333,1006.744390,-954.024342,1386.973941,1500.355468,-1182.044104,1500.355468,-1182.044104,1910.050992,1910.050992,498.365486
45.000000,943.714751,-971.092972,1354.111920,1406.088425,-1210.544046,1406.088425,-1210.544046,1855.397949,1855.397949,492.551354
45.166667,882.774163,-982.576090,1320.888336,1314.951947,-1230.594536,1314.951947,-1230.594536,1800.961281,1800.961281,486.880559
45.333333,824.276195,-989.087104,1287.526523,1227.476039,-1243.119096,1227.476039,-1243.119096,1747.009592,1747.009592,481.346261
45.500000,768.487778,-991.215836,1254.225777,1144.060663,-1249.005601,1144.060663,-1249.005601,1693.779735,1693.779735,475.942132
45.666667,715.597302,-989.527456,1221.165052,1064.987970,-1249.104707,1064.987970,-1249.104707,1641.481631,1641.481631,470.662340
45.833333,665.721730,-984.558307,1188.503463,990.432983,-1244.223583,990.432983,-1244.223583,1590.298657,1590.298657,465.501525
46.000000,618.914399,-976.811119,1156.380126,920.475229,-1235.118765,920.475229,-1235.118765,1540.387292,1540.387292,460.454772
46.166667,575.173404,-966.750756,1124.913983,855.111437,-1222.489790,855.111437,-1222.489790,1491.876958,1491.876958,455.517582
46.333333,534.450499,-954.801089,1094.204028,794.268841,-1206.974503,794.268841,-1206.974503,1444.870389,1444.870389,450.685839
46.500000,496.659987,-941.343124,1064.329846,737.818523,-1189.146283,737.818523,-1189.146283,1399.444552,1399.444552,445.955778
46.666667,461.687166,-926.714779,1035.352752,685.588135,-1169.513723,685.588135,-1169.513723,1355.652404,1355.652404,441.323951
46.833333,429.396226,-911.211695,1007.317166,637.373670,-1148.521849,637.373670,-1148.521849,1313.524888,1313.524888,436.787195
47.000000,399.637126,-895.089202,980.252269,592.949853,-1126.555106,592.949853,-1126.555106,1273.073421,1273.073421,432.342595
47.166667,372.251613,-878.564910,954.173760,552.079136,-1103.941241,552.079136,-1103.941241,1234.292363,1234.292363,427.987459
47.333333,347.078119,-861.821979,929.085757,514.519054,-1080.956230,514.519054,-1080.956230,1197.161739,1197.161739,423.719284
47.500000,323.955759,-845.012468,904.982543,480.028215,-1057.829329,480.028215,-1057.829329,1161.649679,1161.649679,419.535731
47.666667,302.727342,-828.260954,881.850356,448.370819,-1034.748481,448.370819,-1034.748481,1127.714862,1127.714862,415.434602
47.833333,283.241613,-811.667986,859.668965,419.320007,-1011.865542,419.320007,-1011.865542,1095.308697,1095.308697,411.413818
48.000000,265.354863,-795.313287,838.413042,392.660290,-989.301069,392.660290,-989.301069,1064.377146,1064.377146,407.471399
48.166667,248.931861,-779.258894,818.053479,368.188934,-967.149059,368.188934,-967.149059,1034.862500,1034.862500,403.605453
48.333333,233.846414,-763.551905,798.558487,345.716779,-945.481048,345.716779,-945.481048,1006.704775,1006.704775,399.814157
48.500000,219.981559,-748.226887,779.894455,325.068548,-924.349761,325.068548,-924.349761,979.842866,979.842866,396.095751
48.666667,207.229480,-733.308061,762.026751,306.082699,-903.792367,306.082699,-903.792367,954.215522,954.215522,392.448527
48.833333,195.491233,-718.811139,744.920315,288.611027,-883.833260,288.611027,-883.833260,929.762096,929.762096,388.870820
49.000000,184.676331,-704.744954,728.540182,272.518011,-864.486481,272.518011,-864.486481,906.423159,906.423159,385.361008
49.166667,174.702290,-691.112751,712.851825,257.680160,-845.757686,257.680160,-845.757686,884.140898,884.140898,381.917504
49.333333,165.494081,-677.913380,697.821497,243.985160,-827.645916,243.985160,-827.645916,862.859502,862.859502,378.538754
49.500000,156.983637,-665.142215,683.416438,231.331145,-810.144978,231.331145,-810.144978,842.525362,842.525362,375.223235
49.666667,149.109266,-652.791976,669.605061,219.625816,-793.244696,219.625816,-793.244696,823.087266,823.087266,371.969454
49.833333,141.815085,-640.853418,656.357084,208.785588,-776.931919,208.785588,-776.931919,804.496506,804.496506,368.775948
50.000000,135.050519,-629.315829,643.643578,198.734830,-761.191293,198.734830,-761.191293,786.706881,786.706881,365.641281
