Freq.Sweep,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy,POI 230kV FirstEnergy
"Rated Frequency","R, Re(Z) in Ohm","X, Im(Z) in Ohm","Z, Magnitude in Ohm","R1 in Ohm","X1 in Ohm","R2 in Ohm","X2 in Ohm","Z1 in Ohm","Z2 in Ohm","Z0 in Ohm"
1.500000,10.231705,64.784216,65.587213,10.013111,71.703008,10.013111,71.703008,72.398783,72.398783,52.050439
1.666667,22.133155,94.930040,97.476094,26.607820,113.521979,26.607820,113.521979,116.598524,116.598524,59.229921
1.833333,135.114662,171.823443,218.584692,194.216150,225.010632,194.216150,225.010632,297.236770,297.236770,67.596234
2.000000,73.471896,-85.175762,112.485688,98.739986,-164.894873,98.739986,-164.894873,192.197565,192.197565,77.722156
2.166667,23.475878,-15.823474,28.310760,18.610249,-65.817090,18.610249,-65.817090,68.397593,68.397593,90.484307
2.333333,22.742695,9.819484,24.772009,7.946050,-31.803451,7.946050,-31.803451,32.781080,32.781080,106.775582
2.500000,31.940417,19.961768,37.665135,4.753205,-14.642292,4.753205,-14.642292,15.394469,15.394469,124.102513
2.666667,40.338935,12.310780,42.175645,3.423221,-3.799775,3.423221,-3.799775,5.114365,5.114365,122.541504
2.833333,29.663866,1.929817,29.726573,2.767627,4.023998,2.767627,4.023998,4.883884,4.883884,83.476706
3.000000,16.416052,5.786708,17.406112,2.414246,10.177285,2.414246,10.177285,10.459718,10.459718,44.510867
3.166667,9.590033,13.653356,16.684810,2.216781,15.311372,2.216781,15.311372,15.471012,15.471012,26.437479
3.333333,6.348960,20.941839,21.883097,2.108429,19.779125,2.108429,19.779125,19.891186,19.891186,27.595856
3.500000,4.708226,27.202465,27.606911,2.055269,23.788426,2.055269,23.788426,23.877046,23.877046,35.480629
3.666667,3.820909,32.655964,32.878737,2.038657,27.469834,2.038657,27.469834,27.545379,27.545379,43.665577
3.833333,3.320687,37.532171,37.678784,2.047716,30.909621,2.047716,30.909621,30.977375,30.977375,51.123439
4.000000,3.036108,41.996798,42.106401,2.075809,34.167202,2.075809,34.167202,34.230201,34.230201,57.877077
4.166667,2.880313,46.163365,46.253135,2.118745,37.284941,2.118745,37.284941,37.345092,37.345092,64.080059
4.333333,2.806208,50.110211,50.188724,2.173825,40.293950,2.173825,40.293950,40.352546,40.352546,69.869683
4.500000,2.786790,53.892620,53.964625,2.239291,43.217677,2.239291,43.217677,43.275652,43.275652,75.350681
4.666667,2.805866,57.550629,57.618988,2.314013,46.074200,2.314013,46.074200,46.132272,46.132272,80.600602
4.833333,2.853378,61.113973,61.180548,2.397291,48.877747,2.397291,48.877747,48.936502,48.936502,85.677052
5.000000,2.922918,64.605277,64.671364,2.488729,51.639732,2.488729,51.639732,51.699668,51.699668,90.623406
5.166667,3.010342,68.042142,68.108702,2.588167,54.369466,2.588167,54.369466,54.431034,54.431034,95.472903
5.333333,3.112964,71.438546,71.506338,2.695620,57.074671,2.695620,57.074671,57.138292,57.138292,100.251479
5.500000,3.229070,74.805807,74.875468,2.811255,59.761844,2.811255,59.761844,59.827930,59.827930,104.979751
5.666667,3.357611,78.153252,78.225343,2.935354,62.436528,2.935354,62.436528,62.505490,62.505490,109.674403
5.833333,3.498013,81.488694,81.563738,3.068304,65.103505,3.068304,65.103505,65.175769,65.175769,114.349175
6.000000,3.650035,84.818787,84.897287,3.210558,67.766961,3.210558,67.766961,67.842971,67.842971,119.015575
6.166667,3.813669,88.149296,88.231754,3.362610,70.430618,3.362610,70.430618,70.510844,70.510844,123.683405
6.333333,3.989079,91.485334,91.572262,3.524976,73.097896,3.524976,73.097896,73.182838,73.182838,128.361142
6.500000,4.176604,94.831565,94.923494,3.698255,75.772063,3.698255,75.772063,75.862261,75.862261,133.056233
6.666667,4.376824,98.192327,98.289825,3.883267,78.456315,3.883267,78.456315,78.552359,78.552359,137.775317
6.833333,4.590626,101.571643,101.675329,4.081170,81.153696,4.081170,81.153696,81.256251,81.256251,142.524389
7.000000,4.819170,104.973178,105.083740,4.293430,83.866979,4.293430,83.866979,83.976805,83.976805,147.308935
7.166667,5.063801,108.400270,108.518481,4.521694,86.598661,4.521694,86.598661,86.716629,86.716629,152.134019
7.333333,5.326002,111.856017,111.982744,4.767734,89.351050,4.767734,89.351050,89.478162,89.478162,157.004366
7.500000,5.607410,115.343357,115.479579,5.033471,92.126368,5.033471,92.126368,92.263771,92.263771,161.924411
7.666667,5.909858,118.865113,119.011939,5.321047,94.926790,5.321047,94.926790,95.075807,95.075807,166.898348
7.833333,6.235419,122.424011,122.582703,5.632898,97.754456,5.632898,97.754456,97.916614,97.916614,171.930160
8.000000,6.586454,126.022682,126.194682,5.971821,100.611460,5.971821,100.611460,100.788533,100.788533,177.023650
8.166667,6.951991,129.663798,129.850032,6.320546,103.500044,6.320546,103.500044,103.692856,103.692856,182.182456
8.333333,7.376093,133.349323,133.553169,6.744291,106.421474,6.744291,106.421474,106.634964,106.634964,187.410065
8.500000,7.821275,137.081952,137.304894,7.185888,109.378189,7.185888,109.378189,109.613983,109.613983,192.709816
8.666667,8.305212,140.863596,141.108218,7.670843,112.371541,7.670843,112.371541,112.633055,112.633055,198.084897
8.833333,8.832492,144.696057,144.965382,8.204970,115.402802,8.204970,115.402802,115.694115,115.694115,203.538338
9.000000,9.408371,148.580791,148.878369,8.795027,118.472824,8.795027,118.472824,118.798832,118.798832,209.072993
9.166667,10.038868,152.518781,152.848806,9.448867,121.581857,9.448867,121.581857,121.948469,121.948469,214.691520
9.333333,10.730873,156.510371,156.877812,10.175607,124.729312,10.175607,124.729312,125.143695,125.143695,220.396354
9.500000,11.492258,160.555031,160.965804,10.985812,127.913430,10.985812,127.913430,128.384320,128.384320,226.189677
9.666667,12.331984,164.651046,165.112218,11.891678,131.130825,11.891678,131.130825,131.668923,131.668923,232.073378
9.833333,13.260188,168.795089,169.315134,12.907180,134.375869,12.907180,134.375869,134.994331,134.994331,238.049021
10.000000,14.288214,172.981664,173.570761,14.048168,137.639871,14.048168,137.639871,138.354924,138.354924,244.117799
10.166667,15.428550,177.202360,177.872754,15.332298,140.909973,15.332298,140.909973,141.741666,141.741666,250.280498
10.333333,16.694572,181.444892,182.211299,16.778715,144.167730,16.778715,144.167730,145.140827,145.140827,256.537468
10.500000,18.099971,185.691898,186.571944,18.407261,147.387305,18.407261,147.387305,148.532303,148.532303,262.888592
10.666667,19.657676,189.919499,190.934126,20.236925,150.533306,20.236925,150.533306,151.887489,151.887489,269.333290
10.833333,21.377963,194.095714,195.269464,22.283106,153.558391,22.283106,153.558391,155.166737,155.166737,275.870531
11.000000,23.265423,198.179001,199.539962,24.553162,156.401041,24.553162,156.401041,158.316592,158.316592,282.498893
11.166667,25.314380,202.117478,203.696570,27.039646,158.984321,27.039646,158.984321,161.267346,161.267346,289.216657
11.333333,27.502554,205.849838,207.678950,29.710904,161.217168,29.710904,161.217168,163.932038,163.932038,296.021971
11.500000,29.783296,209.309507,211.417866,32.499539,163.000479,32.499539,163.000479,166.208833,166.208833,302.913076
11.666667,32.077901,212.433880,214.842140,35.290967,164.240818,35.290967,164.240818,167.989579,167.989579,309.888611
11.833333,34.271365,215.179947,217.892028,37.917107,164.873619,37.917107,164.873619,169.177472,169.177472,316.948001
12.000000,36.216721,217.545142,220.539202,40.162905,164.894235,40.162905,164.894235,169.714960,169.714960,324.091928
12.166667,37.752937,219.587840,222.809568,41.793145,164.388390,41.793145,164.388390,169.617834,169.617834,331.322867
12.333333,38.736795,221.437194,224.799845,42.600142,163.546667,42.600142,163.546667,169.003800,169.003800,338.645663
12.500000,39.080204,223.282088,226.676318,42.459524,162.647647,42.459524,162.647647,168.098389,168.098389,346.068110
12.666667,38.776755,225.337482,228.649552,41.369789,162.007207,41.369789,162.007207,167.205845,167.205845,353.601485
12.833333,37.903318,227.800116,230.931926,39.454346,161.911888,39.454346,161.911888,166.649647,166.649647,361.260970
13.000000,36.595608,230.813097,233.696222,36.924459,162.565711,36.924459,162.565711,166.706406,166.706406,369.065921
13.166667,35.010902,234.453274,237.052950,34.022910,164.071278,34.022910,164.071278,167.561758,167.561758,377.039912
13.333333,33.295233,238.741712,241.052230,30.974377,166.445631,30.974377,166.445631,169.303160,169.303160,385.210555
13.500000,31.565765,243.667779,245.703854,27.958663,169.656660,27.958663,169.656660,171.944960,171.944960,393.609081
13.666667,29.910529,249.216705,251.005191,25.110048,173.664786,25.110048,173.664786,175.470717,175.470717,402.269714
13.833333,28.405205,255.395255,256.970021,22.542347,178.461869,22.542347,178.461869,179.879949,179.879949,411.228920
14.000000,27.155104,262.252436,263.654584,20.411885,184.102680,20.411885,184.102680,185.230780,185.230780,420.524592
14.166667,26.395892,269.869759,271.157574,19.068735,190.690642,19.068735,190.690642,191.641691,191.641691,430.195281
14.333333,26.684904,278.147567,279.424682,19.343920,198.057556,19.343920,198.057556,198.999957,198.999957,440.279532
14.500000,28.558817,285.958771,287.381323,22.036014,204.494331,22.036014,204.494331,205.678189,205.678189,450.815416
14.666667,30.175483,292.069134,293.623805,24.374198,208.132189,24.374198,208.132189,209.554550,209.554550,461.840273
14.833333,30.378214,299.050964,300.589945,24.616328,212.812444,24.616328,212.812444,214.231417,214.231417,473.390678
15.000000,31.973941,307.661820,309.318814,26.964714,219.653621,26.964714,219.653621,221.302528,221.302528,485.502627
15.166667,36.220115,314.969358,317.045097,33.296931,224.240001,33.296931,224.240001,226.698619,226.698619,498.211903
15.333333,39.865501,318.494839,320.980094,38.727838,222.836426,38.727838,222.836426,226.176741,226.176741,511.554582
15.500000,39.635707,321.323759,323.759089,38.338233,220.053527,38.338233,220.053527,223.368250,223.368250,525.567647
15.666667,37.377142,326.465019,328.597716,34.890451,220.385852,34.890451,220.385852,223.130606,223.130606,540.289677
15.833333,35.091786,333.649263,335.489589,31.380394,223.409339,31.380394,223.409339,225.602442,225.602442,555.761569
16.000000,33.314878,342.063233,343.681737,28.604188,227.882496,28.604188,227.882496,229.670702,229.670702,572.027303
16.166667,32.038815,351.252215,352.710369,26.543983,233.099663,26.543983,233.099663,234.606129,234.606129,589.134723
16.333333,31.118885,361.019016,362.357717,24.976446,238.739076,24.976446,238.739076,240.042015,240.042015,607.136348
16.500000,30.621906,371.309917,372.570471,23.995615,244.691390,23.995615,244.691390,245.865137,245.865137,626.090217
16.666667,30.362301,382.112574,383.316956,23.316873,250.906093,23.316873,250.906093,251.987191,251.987191,646.060794
16.833333,30.335340,393.463925,394.631592,22.926674,257.402897,22.926674,257.402897,258.421910,258.421910,667.119942
17.000000,30.773382,405.403448,406.569744,23.166747,264.201085,23.166747,264.201085,265.214840,265.214840,689.348008
17.166667,31.677951,417.921278,419.120135,24.032012,271.241092,24.032012,271.241092,272.303632,272.303632,712.835037
17.333333,33.339404,430.746592,432.034885,25.949869,278.066388,25.949869,278.066388,279.274617,279.274617,737.682171
17.500000,35.528884,443.186210,444.608050,28.567844,283.580710,28.567844,283.580710,285.016036,285.016036,764.003255
17.666667,37.033212,455.271564,456.775280,30.055969,287.767648,30.055969,287.767648,289.332992,289.332992,791.926736
17.833333,37.616365,468.402446,469.910462,30.048630,292.654659,30.048630,292.654659,294.193252,294.193252,821.597888
18.000000,38.303493,483.083127,484.599283,30.069613,298.916453,30.069613,298.916453,300.425078,300.425078,853.181131
18.166667,39.746084,498.935771,500.516388,31.080268,305.893070,31.080268,305.893070,307.467971,307.467971,886.864547
18.333333,42.176762,515.342157,517.065197,33.410522,312.551381,33.410522,312.551381,314.332036,314.332036,922.861798
18.500000,45.144814,531.446733,533.360745,36.361829,317.486819,36.361829,317.486819,319.562299,319.562299,961.418046
18.666667,47.105933,547.338698,549.362011,37.591085,320.693965,37.591085,320.693965,322.889623,322.889623,1002.815357
18.833333,47.596393,564.866824,566.868544,36.370887,324.784946,36.370887,324.784946,326.815089,326.815089,1047.379742
19.000000,47.909988,584.917730,586.876578,34.603139,330.902709,34.603139,330.902709,332.707049,332.707049,1095.489878
19.166667,48.819409,607.142969,609.102552,33.399579,338.306679,33.399579,338.306679,339.951380,339.951380,1147.588016
19.333333,50.418054,631.265342,633.275542,32.841762,346.325246,32.841762,346.325246,347.878940,347.878940,1204.194151
19.500000,52.646578,657.291163,659.396190,32.770071,354.666338,32.770071,354.666338,356.177047,356.177047,1265.921897
19.666667,55.472753,685.394552,687.635745,33.046139,363.232118,33.046139,363.232118,364.732256,364.732256,1333.503277
19.833333,58.911811,715.846850,718.266882,33.579978,371.999737,33.579978,371.999737,373.512275,373.512275,1407.816413
20.000000,63.022520,748.997574,751.644333,34.316758,380.973776,34.316758,380.973776,382.516219,382.516219,1489.925193
20.166667,67.908128,785.277661,788.208423,35.224683,390.169016,35.224683,390.169016,391.755841,391.755841,1581.126520
20.333333,73.717030,825.218512,828.504552,36.284909,399.603446,36.284909,399.603446,401.247441,401.247441,1683.024650
20.500000,80.656473,869.478882,873.211883,37.487563,409.296365,37.487563,409.296365,411.009527,411.009527,1797.622041
20.666667,89.011730,918.885423,923.186606,38.828568,419.267578,38.828568,419.267578,421.061706,421.061706,1927.451835
20.833333,99.177803,974.489919,979.523782,40.307930,429.537268,40.307930,429.537268,431.424378,431.424378,2075.764960
21.000000,111.709825,1037.651510,1043.647326,41.928747,440.126066,41.928747,440.126066,442.118733,442.118733,2246.801831
21.166667,127.404326,1110.157062,1117.443763,43.696602,451.055207,43.696602,451.055207,453.166848,453.166848,2446.196498
21.333333,147.432601,1194.401306,1203.466182,45.618910,462.346394,45.618910,462.346394,464.591512,464.591512,2681.594484
21.500000,173.578001,1293.663273,1305.256291,47.706091,474.023105,47.706091,474.023105,476.417647,476.417647,2963.626719
21.666667,208.644152,1412.540749,1427.866853,49.969571,486.109069,49.969571,486.109069,488.670630,488.670630,3307.500803
21.833333,257.245618,1557.651898,1578.751008,52.423080,498.629503,52.423080,498.629503,501.377663,501.377663,3735.708772
22.000000,327.382401,1738.789270,1769.340940,55.082461,511.610973,55.082461,511.610973,514.567649,514.567649,4282.856259
22.166667,433.833149,1970.819110,2018.003758,57.965798,525.081525,57.965798,525.081525,528.271371,528.271371,5004.748719
22.333333,606.102506,2276.594843,2355.895653,61.093627,539.070807,61.093627,539.070807,542.521674,542.521674,5996.519867
22.500000,908.898901,2689.736855,2839.151556,64.489189,553.610186,64.489189,553.610186,557.353653,557.353653,7430.845660
22.666667,1499.863726,3244.224405,3574.154891,68.178705,568.732865,68.178705,568.732865,572.804860,572.804860,9639.262674
22.833333,2788.040193,3848.318256,4752.128105,72.191749,584.473979,72.191749,584.473979,588.915513,588.915513,13237.275768
23.000000,5467.694119,3427.511426,6453.178562,76.561643,600.870690,76.561643,600.870690,605.728711,605.728711,18615.088575
23.166667,7024.607366,-558.057101,7046.739414,81.325916,617.962256,81.325916,617.962256,623.290666,623.290666,21112.670470
23.333333,4259.127513,-3064.517166,5247.040368,86.526852,635.790077,86.526852,635.790077,641.650931,641.650931,16382.533532
23.500000,2215.109866,-2822.810039,3588.170597,92.212085,654.397699,92.212085,654.397699,660.862631,660.862631,11719.086832
23.666667,1287.945526,-2224.073587,2570.079181,98.435271,673.830783,98.435271,673.830783,680.982692,680.982692,8818.437877
23.833333,842.520181,-1738.880590,1932.238588,105.256856,694.137005,105.256856,694.137005,702.072067,702.072067,6999.527733
24.000000,604.438959,-1377.100432,1503.912250,112.744908,715.365879,112.744908,715.365879,724.195937,724.195937,5784.221849
24.166667,465.721731,-1103.755997,1197.987492,120.976043,737.568497,120.976043,737.568497,747.423902,747.423902,4923.823294
24.333333,379.756719,-891.038458,968.589025,130.036391,760.797143,130.036391,760.797143,771.830135,771.830135,4285.842234
24.500000,324.298346,-720.411347,790.039193,140.022706,785.104778,140.022706,785.104778,797.493493,797.493493,3795.206627
24.666667,287.791141,-579.708541,647.213824,151.043426,810.544365,151.043426,810.544365,824.497595,824.497595,3406.754421
24.833333,263.810436,-460.796858,530.970518,163.219836,837.168014,163.219836,837.168014,852.930829,852.930829,3091.875790
25.000000,248.588699,-358.095036,435.922465,176.687224,865.025925,176.687224,865.025925,882.886304,882.886304,2831.639963
25.166667,239.825582,-267.670016,359.393305,191.595913,894.165150,191.595913,894.165150,914.461760,914.461760,2613.052946
25.333333,236.076562,-186.681341,300.968547,208.112258,924.628159,208.112258,924.628159,947.759434,947.759434,2426.914283
25.500000,236.420798,-113.032435,262.051761,226.419519,956.451226,226.419519,956.451226,982.885927,982.885927,2266.534207
25.666667,240.271743,-45.146391,244.476394,246.718337,989.662809,246.718337,989.662809,1019.952162,1019.952162,2126.935763
25.833333,247.264737,18.181649,247.932294,269.227192,1024.281890,269.227192,1024.281890,1059.073496,1059.073496,2004.341670
26.000000,257.187620,77.884064,268.721788,294.182411,1060.316588,294.182411,1060.316588,1100.370192,1100.370192,1895.834520
26.166667,269.936589,134.689489,301.673699,321.838062,1097.763197,321.838062,1097.763197,1143.968433,1143.968433,1799.125873
26.333333,285.487355,189.171509,342.474655,352.465813,1136.605951,352.465813,1136.605951,1190.002201,1190.002201,1712.395722
26.500000,303.876058,241.784193,388.330084,386.355208,1176.817766,386.355208,1176.817766,1238.616325,1238.616325,1634.178595
26.666667,325.186837,292.888987,437.641906,423.814713,1218.362307,423.814713,1218.362307,1289.971171,1289.971171,1563.281246
26.833333,349.544546,342.775912,489.567886,465.174536,1261.197439,465.174536,1261.197439,1344.249355,1344.249355,1498.722203
27.000000,377.112043,391.680854,543.716272,510.792340,1305.279901,510.792340,1305.279901,1401.664879,1401.664879,1439.686694
27.166667,408.091992,439.800028,599.969282,561.062924,1350.570868,561.062924,1350.570868,1462.475051,1462.475051,1385.492601
27.333333,442.733743,487.301725,658.389048,616.433698,1397.041164,616.433698,1397.041164,1526.995258,1526.995258,1335.564412
27.500000,481.345944,534.334834,719.171491,677.427391,1444.674418,677.427391,1444.674418,1595.616509,1595.616509,1289.413088
27.666667,524.315399,581.033050,782.627653,744.673187,1493.465825,744.673187,1493.465825,1668.825433,1668.825433,1246.620331
27.833333,572.133104,627.512493,849.180910,818.947945,1543.412619,818.947945,1543.412619,1747.225872,1747.225872,1206.826194
28.000000,625.427545,673.860221,919.373271,901.227782,1594.492057,901.227782,1594.492057,1831.561202,1831.561202,1169.719224
28.166667,685.005269,720.109839,993.876451,992.750230,1646.621069,992.750230,1646.621069,1922.736062,1922.736062,1135.028575
28.333333,751.898404,766.199142,1073.504697,1095.086530,1699.589574,1095.086530,1699.589574,2021.835608,2021.835608,1102.517643
28.500000,827.417728,811.902589,1159.226428,1210.222015,1752.956738,1210.222015,1752.956738,2130.139585,2130.139585,1071.978899
28.666667,913.207769,856.729027,1252.171336,1340.639434,1805.895445,1340.639434,1805.895445,2249.127042,2249.127042,1043.229664
28.833333,1011.297122,899.769526,1353.627375,1489.394944,1856.962367,1489.394944,1856.962367,2380.463512,2380.463512,1016.108627
29.000000,1124.128435,939.474905,1465.018033,1660.163525,1903.762863,1660.163525,1903.762863,2525.956446,2525.956446,990.472961
29.166667,1254.536328,973.336970,1587.843272,1857.206171,1942.471594,1857.206171,1942.471594,2687.454307,2687.454307,966.195906
29.333333,1405.612159,997.443787,1723.554365,2085.167414,1967.164504,2085.167414,1967.164504,2866.646007,2866.646007,943.164739
29.500000,1580.343466,1005.894699,1873.315141,2348.534571,1968.940395,2348.534571,1968.940395,3064.692629,3064.692629,921.279038
29.666667,1780.840256,990.116814,2037.577807,2650.477449,1934.895070,2650.477449,1934.895070,3281.592546,3281.592546,900.449192
29.833333,2006.879360,938.275953,2215.384059,2990.664849,1847.237147,2990.664849,1847.237147,3515.161635,3515.161635,880.595119
30.000000,2253.497618,835.293238,2403.324012,3361.654523,1683.312768,3361.654523,1683.312768,3759.556225,3759.556225,861.645131
30.166667,2507.686866,664.479640,2594.229482,3743.935706,1418.057176,3743.935706,1418.057176,4003.491068,4003.491068,843.534949
30.333333,2745.279334,412.169785,2776.048010,4101.258095,1030.945796,4101.258095,1030.945796,4228.849394,4228.849394,826.206822
30.500000,2930.956461,75.954213,2931.940453,4380.646015,518.342177,4380.646015,518.342177,4411.205971,4411.205971,809.608755
30.666667,3025.431502,-326.211921,3042.967301,4523.174045,-92.840188,4523.174045,-92.840188,4524.126738,4524.126738,793.693814
30.833333,3000.529497,-753.444330,3093.679948,4486.586942,-741.293783,4486.586942,-741.293783,4547.414525,4547.414525,778.419519
31.000000,2854.250240,-1152.700528,3078.223991,4267.892261,-1347.475581,4267.892261,-1347.475581,4475.555250,4475.555250,763.747304
31.166667,2613.328897,-1478.888677,3002.765332,3907.198087,-1843.770011,3907.198087,-1843.770011,4320.380162,4320.380162,749.642037
31.333333,2320.319539,-1710.026872,2882.373097,3468.337136,-2197.225067,3468.337136,-2197.225067,4105.747250,4105.747250,736.071605
31.500000,2016.032126,-1848.132756,2734.955249,3012.523692,-2410.884802,3012.523692,-2410.884802,3858.453644,3858.453644,723.006554
31.666667,1728.948762,-1909.907572,2576.239654,2582.479955,-2509.815160,2582.479955,-2509.815160,3601.162987,3601.162987,710.419767
31.833333,1473.789531,-1916.390520,2417.562452,2200.285973,-2525.586646,2200.285973,-2525.586646,3349.603897,3349.603897,698.286193
32.000000,1255.023645,-1886.547239,2265.865140,1872.646520,-2486.658052,1872.646520,-2486.658052,3112.920374,3112.920374,686.582615
32.166667,1070.374024,-1837.798680,2126.782673,1596.147535,-2419.170325,1596.147535,-2419.170325,2898.287774,2898.287774,675.287448
32.333333,918.286863,-1771.431459,1995.299521,1368.460316,-2325.062910,1368.460316,-2325.062910,2697.888281,2697.888281,664.380564
32.500000,791.537968,-1702.750787,1877.736030,1178.750567,-2227.302086,1178.750567,-2227.302086,2519.985611,2519.985611,653.843148
32.666667,685.426719,-1634.619879,1772.510067,1019.969422,-2130.191127,1019.969422,-2130.191126,2361.789969,2361.789969,643.657571
32.833333,599.164476,-1564.456610,1675.267906,890.935833,-2029.865005,890.935833,-2029.865005,2216.781134,2216.781134,633.807282
33.000000,526.328198,-1498.729939,1588.462401,782.017096,-1936.034587,782.017096,-1936.034587,2088.008779,2088.008779,624.276715
33.166667,464.339945,-1437.508959,1510.643436,689.348054,-1848.810746,689.348054,-1848.810746,1973.145183,1973.145183,615.051207
33.333333,413.723703,-1378.091152,1438.854588,613.716235,-1764.146601,613.716235,-1764.146601,1867.849257,1867.849257,606.116931
33.500000,369.946091,-1323.512945,1374.244020,548.323128,-1686.603173,548.323128,-1686.603173,1773.496128,1773.496128,597.460831
33.666667,331.767395,-1273.252321,1315.766346,491.310552,-1615.403560,491.310552,-1615.403560,1688.465196,1688.465196,589.070570
33.833333,300.315166,-1225.183195,1261.452758,444.371106,-1547.364469,444.371106,-1547.364469,1609.907600,1609.907600,580.934480
34.000000,272.487527,-1180.980854,1212.008758,402.853213,-1485.004273,402.853213,-1485.004273,1538.677485,1538.677485,573.041518
34.166667,248.316296,-1139.777206,1166.513207,366.805713,-1427.026047,366.805713,-1427.026047,1473.414324,1473.414324,565.381230
34.333333,227.218943,-1101.343166,1124.537780,335.355844,-1373.091089,335.355844,-1373.091089,1413.450629,1413.450629,557.943708
34.500000,208.716849,-1065.457335,1085.708090,307.786643,-1322.871971,307.786643,-1322.871971,1358.205754,1358.205754,550.719565
34.666667,192.416162,-1031.910004,1049.696258,283.508218,-1276.058564,283.508218,-1276.058564,1307.173427,1307.173427,543.699896
34.833333,177.991764,-1000.505789,1016.214988,262.033711,-1232.361991,262.033711,-1232.361991,1259.911800,1259.911800,536.876257
35.000000,165.174324,-971.064657,985.012247,242.959883,-1191.516198,242.959883,-1191.516198,1216.034685,1216.034685,530.240634
35.166667,153.739660,-943.422049,955.866647,225.951160,-1153.278133,225.951160,-1153.278133,1175.203973,1175.203973,523.785421
35.333333,143.500334,-917.428265,928.583312,210.727030,-1117.426842,210.727030,-1117.426842,1137.122961,1137.122961,517.503395
35.500000,134.298854,-892.947556,902.990321,197.051848,-1083.762123,197.051848,-1083.762123,1101.530649,1101.530649,511.387695
35.666667,126.002295,-869.857024,878.935618,184.726772,-1052.102878,184.726772,-1052.102878,1068.196820,1068.196820,505.431802
35.833333,118.497941,-848.045498,856.284373,173.583236,-1022.285437,173.583236,-1022.285437,1036.917863,1036.917863,499.629518
36.000000,111.689810,-827.412417,834.916715,163.477728,-994.161898,163.477728,-994.161898,1007.513199,1007.513199,493.974953
36.166667,105.495793,-807.866797,814.725797,154.287512,-967.598579,154.287512,-967.598579,979.822253,979.822253,488.462501
36.333333,99.845385,-789.326251,795.616133,145.907229,-942.474557,145.907229,-942.474557,953.701845,953.701845,483.086832
36.500000,94.677804,-771.716103,777.502174,138.246066,-918.680351,138.246066,-918.680351,929.023984,929.023984,477.842868
36.666667,89.940447,-754.968595,760.307085,131.225460,-896.116733,131.225460,-896.116733,905.673959,905.673959,472.725778
36.833333,85.587635,-739.022165,743.961695,124.777195,-874.693657,124.777195,-874.693657,883.548721,883.548721,467.730959
37.000000,81.579553,-723.820806,728.403585,118.841839,-854.329301,118.841839,-854.329301,862.555469,862.555469,462.854025
37.166667,77.881390,-709.313496,713.576308,113.367437,-834.949218,113.367437,-834.949218,842.610451,842.610451,458.090796
37.333333,74.462606,-695.453688,699.428704,108.308425,-816.485575,108.308425,-816.485575,823.637911,823.637911,453.437286
37.500000,71.296328,-682.198855,685.914312,103.624718,-798.876479,103.624718,-798.876479,805.569184,805.569184,448.889693
37.666667,68.358832,-669.510089,672.990854,99.280940,-782.065381,99.280940,-782.065381,788.341909,788.341909,444.444389
37.833333,65.629123,-657.351744,660.619782,95.245794,-766.000537,95.245794,-766.000537,771.899336,771.899336,440.097912
38.000000,63.088559,-645.691114,648.765890,91.491496,-750.634541,91.491496,-750.634541,756.189730,756.189730,435.846955
38.166667,60.720542,-634.498153,637.396964,87.993317,-735.923901,87.993317,-735.923901,741.165846,741.165846,431.688361
38.333333,58.510247,-623.745224,626.483482,84.729177,-721.828666,84.729177,-721.828666,726.784464,726.784464,427.619112
38.500000,56.444414,-613.406865,615.998340,81.679332,-708.312084,81.679332,-708.312084,713.005976,713.005976,423.636323
38.666667,54.511127,-603.459601,605.916622,78.826043,-695.340318,78.826043,-695.340318,699.794043,699.794043,419.737237
38.833333,52.699658,-593.881751,596.215387,76.153350,-682.882166,76.153350,-682.882166,687.115264,687.115264,415.919214
39.000000,51.000319,-584.653280,586.873487,73.646841,-670.908836,73.646841,-670.908836,674.938904,674.938904,412.179732
39.166667,49.404334,-575.755648,577.871400,71.293465,-659.393724,71.293465,-659.393724,663.236641,663.236641,408.516373
39.333333,47.903716,-567.171688,569.191083,69.081352,-648.312234,69.081352,-648.312234,651.982351,651.982351,404.926823
39.500000,46.491181,-558.885480,560.815843,66.999681,-637.641597,66.999681,-637.641597,641.151903,641.151903,401.408864
39.666667,45.160034,-550.882264,552.730221,65.038505,-627.360729,65.038505,-627.360729,630.722991,630.722991,397.960373
39.833333,43.904089,-543.148325,544.919877,63.188645,-617.450081,63.188645,-617.450081,620.674961,620.674961,394.579310
40.000000,42.717578,-535.670908,537.371485,61.441538,-607.891492,61.441538,-607.891492,610.988649,610.988649,391.263720
40.166667,41.595050,-528.438103,530.072615,59.789100,-598.668036,59.789100,-598.668036,601.646203,601.646203,388.011728
40.333333,40.531291,-521.438705,523.011576,58.223594,-589.763807,58.223594,-589.763807,592.630859,592.630859,384.821528
40.500000,39.521301,-514.662023,516.177229,56.737610,-581.163634,56.737610,-581.163634,583.926645,583.926645,381.691388
40.666667,38.560372,-508.097676,509.558780,55.324169,-572.852777,55.324169,-572.852777,575.518086,575.518086,378.619642
40.833333,37.644340,-501.735493,503.145706,53.977110,-564.816782,53.977110,-564.816782,567.390100,567.390100,375.604682
41.000000,36.769901,-495.565725,496.927976,52.691559,-557.041798,52.691559,-557.041798,559.528341,559.528341,372.644962
41.166667,35.934553,-489.579536,490.896542,51.463849,-549.515316,51.463849,-549.515316,551.919931,551.919931,369.738989
41.333333,35.136085,-483.769300,485.043586,50.290744,-542.226618,50.290744,-542.226618,544.553822,544.553822,366.885321
41.500000,34.371989,-478.128347,479.362232,49.168569,-535.166394,49.168569,-535.166394,537.420336,537.420336,364.082563
41.666667,33.639314,-472.650418,473.845989,48.092977,-528.325933,48.092977,-528.325933,530.510345,530.510345,361.329362
41.833333,32.934865,-467.329310,468.488409,47.059263,-521.696582,47.059263,-521.696582,523.814755,523.814755,358.624409
42.000000,32.255471,-462.158779,463.283015,46.062751,-515.269612,46.062751,-515.269612,517.324414,517.324414,355.966430
42.166667,31.598136,-457.132591,458.223361,45.099031,-509.036292,45.099031,-509.036292,511.030204,511.030204,353.354183
42.333333,30.960082,-452.244592,453.303097,44.164018,-502.987993,44.164018,-502.987993,504.923144,504.923144,350.786462
42.500000,30.338770,-447.488734,448.516006,43.253984,-497.116233,43.253984,-497.116233,498.994445,498.994445,348.262084
42.666667,29.731882,-442.859095,443.856016,42.365529,-491.412705,42.365529,-491.412705,493.235527,493.235527,345.779895
42.833333,29.137321,-438.349870,439.317189,41.495582,-485.869268,41.495582,-485.869268,487.638011,487.638011,343.338765
43.000000,28.553212,-433.955364,434.893715,40.641403,-480.477931,40.641403,-480.477931,482.193701,482.193701,340.937583
43.166667,27.977923,-429.669968,430.579894,39.800609,-475.230824,39.800609,-475.230824,476.894564,476.894564,338.575262
43.333333,27.410088,-425.488147,426.370116,38.971209,-470.120180,38.971209,-470.120180,471.732699,471.732699,336.250733
43.500000,26.848676,-421.404427,422.258857,38.151710,-465.138311,38.151710,-465.138311,466.700334,466.700334,333.962947
43.666667,26.293095,-417.413433,418.240721,37.341269,-460.277668,37.341269,-460.277668,461.789890,461.789890,331.710875
43.833333,25.743311,-413.510036,414.310594,36.539869,-455.531063,36.539869,-455.531063,456.994214,456.994214,329.493507
44.000000,25.199841,-409.689668,410.463952,35.748310,-450.892136,35.748310,-450.892136,452.307042,452.307042,327.309856
44.166667,24.663412,-405.948619,406.697142,34.967698,-446.355807,34.967698,-446.355807,447.723404,447.723404,325.158957
44.333333,24.134382,-402.283928,403.007229,34.198573,-441.918101,34.198573,-441.918101,443.239383,443.239383,323.039870
44.500000,23.612520,-398.692766,399.391378,33.440582,-437.575235,33.440582,-437.575235,438.851180,438.851180,320.951681
44.666667,23.097388,-395.171977,395.846411,32.693047,-433.322916,32.693047,-433.322916,434.554467,434.554467,318.893509
44.833333,22.588834,-391.718162,392.368926,31.955715,-429.156471,31.955715,-429.156471,430.344565,430.344565,316.864499
45.000000,22.087145,-388.328015,388.955639,31.228975,-425.071351,31.228975,-425.071351,426.216967,426.216967,314.863834
45.166667,21.592914,-384.998556,385.603607,30.513671,-421.063480,30.513671,-421.063480,422.167666,422.167666,312.890729
45.333333,21.106886,-381.727190,382.310277,29.810865,-417.129340,29.810865,-417.129340,418.193226,418.193226,310.944439
45.500000,20.629833,-378.511682,379.073454,29.121656,-413.265932,29.121656,-413.265932,414.290721,414.290721,309.024253
45.666667,20.162489,-375.350102,375.891241,28.447080,-409.470700,28.447080,-409.470700,410.457659,410.457659,307.129500
45.833333,19.705514,-372.240775,372.761991,27.788058,-405.741447,27.788058,-405.741447,406.691896,406.691896,305.259548
46.000000,19.259478,-369.182239,369.684262,27.145380,-402.076280,27.145380,-402.076280,402.991571,402.991571,303.413800
46.166667,18.824852,-366.173205,366.656775,26.519682,-398.473545,26.519682,-398.473545,399.355055,399.355055,301.591695
46.333333,18.402005,-363.212526,363.678392,25.911450,-394.931788,25.911450,-394.931788,395.780900,395.780900,299.792707
46.500000,17.991207,-360.299172,360.748079,25.321028,-391.449710,25.321028,-391.449710,392.267804,392.267804,298.016344
46.666667,17.592632,-357.432203,357.864892,24.748615,-388.026135,24.748615,-388.026135,388.814577,388.814577,296.262139
46.833333,17.206365,-354.610753,355.027950,24.194285,-384.659981,24.194285,-384.659981,385.420114,385.420114,294.529658
47.000000,16.832407,-351.834009,352.236426,23.657990,-381.350236,23.657990,-381.350236,382.083371,382.083371,292.818488
47.166667,16.470688,-349.101199,349.489529,23.139582,-378.095936,23.139582,-378.095936,378.803349,378.803349,291.128240
47.333333,16.121075,-346.411580,346.786493,22.638821,-374.896155,22.638821,-374.896155,375.579077,375.579077,289.458542
47.500000,15.783377,-343.764429,344.126572,22.155392,-371.749983,22.155392,-371.749983,372.409601,372.409601,287.809043
47.666667,15.457359,-341.159037,341.509031,21.688917,-368.656525,21.688917,-368.656525,369.293979,369.293979,286.179403
47.833333,15.142747,-338.594701,338.933141,21.238962,-365.614893,21.238962,-365.614893,366.231270,366.231270,284.569297
48.000000,14.839239,-336.070724,336.398179,20.805062,-362.624196,20.805062,-362.624196,363.220536,363.220536,282.978411
48.166667,14.546510,-333.586411,333.903421,20.386719,-359.683543,20.386719,-359.683543,360.260835,360.260835,281.406439
48.333333,14.264218,-331.141065,331.448145,19.983413,-356.792040,19.983413,-356.792040,357.351223,357.351223,279.853084
48.500000,13.992009,-328.733993,329.031631,19.594616,-353.948791,19.594616,-353.948791,354.490755,354.490755,278.318056
48.666667,13.729526,-326.364498,326.653158,19.219791,-351.152894,19.219791,-351.152894,351.678483,351.678483,276.801069
48.833333,13.476409,-324.031886,324.312005,18.858408,-348.403446,18.858408,-348.403446,348.913457,348.913457,275.301846
49.000000,13.232300,-321.735464,322.007458,18.509934,-345.699546,18.509934,-345.699546,346.194734,346.194734,273.820110
49.166667,12.996845,-319.474541,319.738801,18.173851,-343.040292,18.173851,-343.040292,343.521369,343.521369,272.355590
49.333333,12.769696,-317.248430,317.505325,17.849649,-340.424787,17.849649,-340.424787,340.892425,340.892425,270.908019
49.500000,12.550516,-315.056448,315.306329,17.536834,-337.852138,17.536834,-337.852138,338.306973,338.306973,269.477134
49.666667,12.338976,-312.897919,313.141115,17.234931,-335.321462,17.234931,-335.321462,335.764092,335.764092,268.062674
49.833333,12.134757,-310.772173,311.008997,16.943476,-332.831882,16.943476,-332.831882,333.262874,333.262874,266.664381
50.000000,11.937554,-308.678551,308.909296,16.662026,-330.382535,16.662026,-330.382535,330.802422,330.802422,265.282002
